
Version,
  24.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Data_Hall,                              !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone_Aisle 1,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 1,                                !- Name
  Thermal Zone_Aisle 1,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

SpaceList,
  Aisle,                                  !- Name
  Aisle 1,                                !- Space Name 1
  Aisle 19,                               !- Space Name 2
  Aisle 17,                               !- Space Name 3
  Aisle 70,                               !- Space Name 4
  Aisle 40,                               !- Space Name 5
  Aisle 9,                                !- Space Name 6
  Aisle 3,                                !- Space Name 7
  Aisle 43,                               !- Space Name 8
  Aisle 15,                               !- Space Name 9
  Aisle 32,                               !- Space Name 10
  Aisle 2,                                !- Space Name 11
  Aisle 38,                               !- Space Name 12
  Aisle 5,                                !- Space Name 13
  Aisle 4,                                !- Space Name 14
  Aisle 16,                               !- Space Name 15
  Aisle 55,                               !- Space Name 16
  Aisle 42,                               !- Space Name 17
  Aisle 39,                               !- Space Name 18
  Aisle 6,                                !- Space Name 19
  Aisle 13,                               !- Space Name 20
  Aisle 18,                               !- Space Name 21
  Aisle 20,                               !- Space Name 22
  Aisle 36,                               !- Space Name 23
  Aisle 14,                               !- Space Name 24
  Aisle 45,                               !- Space Name 25
  Aisle 84,                               !- Space Name 26
  Aisle 7,                                !- Space Name 27
  Aisle 12,                               !- Space Name 28
  Aisle 8,                                !- Space Name 29
  Aisle 26,                               !- Space Name 30
  Aisle 10,                               !- Space Name 31
  Aisle 11,                               !- Space Name 32
  Aisle 58,                               !- Space Name 33
  Aisle 29,                               !- Space Name 34
  Aisle 52,                               !- Space Name 35
  Aisle 81,                               !- Space Name 36
  Aisle 74,                               !- Space Name 37
  Aisle 22,                               !- Space Name 38
  Aisle 28,                               !- Space Name 39
  Aisle 25,                               !- Space Name 40
  Aisle 23,                               !- Space Name 41
  Aisle 34,                               !- Space Name 42
  Aisle 31,                               !- Space Name 43
  Aisle 21,                               !- Space Name 44
  Aisle 30,                               !- Space Name 45
  Aisle 33,                               !- Space Name 46
  Aisle 48,                               !- Space Name 47
  Aisle 56,                               !- Space Name 48
  Aisle 35,                               !- Space Name 49
  Aisle 37,                               !- Space Name 50
  Aisle 47,                               !- Space Name 51
  Aisle 24,                               !- Space Name 52
  Aisle 50,                               !- Space Name 53
  Aisle 27,                               !- Space Name 54
  Aisle 51,                               !- Space Name 55
  Aisle 44,                               !- Space Name 56
  Aisle 53,                               !- Space Name 57
  Aisle 41,                               !- Space Name 58
  Aisle 54,                               !- Space Name 59
  Aisle 59,                               !- Space Name 60
  Aisle 46,                               !- Space Name 61
  Aisle 57,                               !- Space Name 62
  Aisle 60,                               !- Space Name 63
  Aisle 64,                               !- Space Name 64
  Aisle 49,                               !- Space Name 65
  Aisle 61,                               !- Space Name 66
  Aisle 78,                               !- Space Name 67
  Aisle 71,                               !- Space Name 68
  Aisle 72,                               !- Space Name 69
  Aisle 73,                               !- Space Name 70
  Aisle 75,                               !- Space Name 71
  Aisle 66,                               !- Space Name 72
  Aisle 76,                               !- Space Name 73
  Aisle 77,                               !- Space Name 74
  Aisle 79,                               !- Space Name 75
  Aisle 62,                               !- Space Name 76
  Aisle 80,                               !- Space Name 77
  Aisle 63,                               !- Space Name 78
  Aisle 65,                               !- Space Name 79
  Aisle 67,                               !- Space Name 80
  Aisle 68,                               !- Space Name 81
  Aisle 69,                               !- Space Name 82
  Aisle 96,                               !- Space Name 83
  Aisle 89,                               !- Space Name 84
  Aisle 90,                               !- Space Name 85
  Aisle 91,                               !- Space Name 86
  Aisle 92,                               !- Space Name 87
  Aisle 93,                               !- Space Name 88
  Aisle 94,                               !- Space Name 89
  Aisle 95,                               !- Space Name 90
  Aisle 97,                               !- Space Name 91
  Aisle 98,                               !- Space Name 92
  Aisle 99,                               !- Space Name 93
  Aisle 83,                               !- Space Name 94
  Aisle 82,                               !- Space Name 95
  Aisle 100,                              !- Space Name 96
  Aisle 85,                               !- Space Name 97
  Aisle 86,                               !- Space Name 98
  Aisle 87,                               !- Space Name 99
  Aisle 88;                               !- Space Name 100

Lights,
  Lights 6,                               !- Name
  Aisle,                                  !- Zone or ZoneList or Space or SpaceList Name
  lighting schedule,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  lighting schedule Week Rule - Jan1-Jul6, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  lighting schedule Week Rule - Jul7-Jul13, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  lighting schedule Week Rule - Jul14-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  lighting schedule,                      !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  lighting schedule Week Rule - Jan1-Jul6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  7,                                      !- End Month 1
  6,                                      !- End Day 1
  lighting schedule Week Rule - Jul7-Jul13, !- Schedule:Week Name 2
  7,                                      !- Start Month 2
  7,                                      !- Start Day 2
  7,                                      !- End Month 2
  13,                                     !- End Day 2
  lighting schedule Week Rule - Jul14-Dec31, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  14,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

ElectricEquipment,
  Electric Equipment 6,                   !- Name
  Aisle,                                  !- Zone or ZoneList or Space or SpaceList Name
  ITE_Load Schedule,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4896000,                                !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day,                           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.8,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.4;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.85,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.4;                                    !- Value Until Time 5

Schedule:Week:Daily,
  ITE_Load Schedule Week Rule - Jan1-Jan6, !- Name
  Schedule Day,                           !- Sunday Schedule:Day Name
  Schedule Day,                           !- Monday Schedule:Day Name
  Schedule Day,                           !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day,                           !- Thursday Schedule:Day Name
  Schedule Day,                           !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day,                           !- Holiday Schedule:Day Name
  Schedule Day,                           !- SummerDesignDay Schedule:Day Name
  Schedule Day,                           !- WinterDesignDay Schedule:Day Name
  Schedule Day,                           !- CustomDay1 Schedule:Day Name
  Schedule Day;                           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ITE_Load Schedule Week Rule - Jan7-Dec31, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day,                           !- Monday Schedule:Day Name
  Schedule Day,                           !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day,                           !- Thursday Schedule:Day Name
  Schedule Day,                           !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day,                           !- Holiday Schedule:Day Name
  Schedule Day,                           !- SummerDesignDay Schedule:Day Name
  Schedule Day,                           !- WinterDesignDay Schedule:Day Name
  Schedule Day,                           !- CustomDay1 Schedule:Day Name
  Schedule Day;                           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ITE_Load Schedule,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  ITE_Load Schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  ITE_Load Schedule Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 1,                   !- Zone Name
  Aisle 1,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.9999999999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 60, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, 60, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 70, 0,                              !- X,Y,Z Vertex 4 {m}
  -5, 74.9999999999999, 0;                !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 1,                   !- Zone Name
  Aisle 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 74.9999999999999, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -5, 70, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -5, 60, 2.4384,                         !- X,Y,Z Vertex 3 {m}
  0, 60, 2.4384,                          !- X,Y,Z Vertex 4 {m}
  0, 74.9999999999999, 2.4384;            !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 1,                   !- Zone Name
  Aisle 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74.9999999999999, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 60, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 60, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74.9999999999999, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 1,                   !- Zone Name
  Aisle 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  -5, 60, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -5, 60, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 60, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 1,                   !- Zone Name
  Aisle 1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 12,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 70, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -5, 70, 0,                              !- X,Y,Z Vertex 2 {m}
  -5, 60, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 60, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 1,                   !- Zone Name
  Aisle 1,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 11,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 74.9999999999999, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -5, 74.9999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -5, 70, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 70, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 1,                   !- Zone Name
  Aisle 1,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 74.9999999999999, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 74.9999999999999, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 74.9999999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  -5, 74.9999999999999, 0;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 1 Thermostat,        !- Name
  Thermal Zone_Aisle 1,                   !- Zone or ZoneList Name
  Thermal Zone_Aisle 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 1 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Thermostart cooling Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 10,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 12,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermostart cooling,                    !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Thermostart cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.5;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.5;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.5;                                   !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 1,              !- Name
  Thermal Zone_Aisle 1,                   !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Week:Daily,
  RH Setpoint Week Rule - Jan1-Dec31,     !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RH Setpoint,                            !- Name
  Percent,                                !- Schedule Type Limits Name
  RH Setpoint Week Rule - Jan1-Dec31,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 1,                   !- Zone Name
  Thermal Zone_Aisle 1 Equipment List,    !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 1 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 1 Inlet Node List,   !- Name
  Node 23,                                !- Node Name 1
  Node 5;                                 !- Node Name 2

NodeList,
  Thermal Zone_Aisle 1 Exhaust Node List, !- Name
  Node 22,                                !- Node Name 1
  Node 4;                                 !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier,                 !- Name
  RH Setpoint,                            !- Availability Schedule Name
  Node 22,                                !- Air Inlet Node Name
  Node 23,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Curve:Biquadratic,
  Dehumidifier Water Removal Curve,       !- Name
  -2.72487866408,                         !- Coefficient1 Constant
  0.100711983591,                         !- Coefficient2 x
  -0.000990538285,                        !- Coefficient3 x**2
  0.050053043874,                         !- Coefficient4 y
  -0.000203629282,                        !- Coefficient5 y**2
  -0.000341750531,                        !- Coefficient6 x*y
  21,                                     !- Minimum Value of x {BasedOnField A2}
  32.22,                                  !- Maximum Value of x {BasedOnField A2}
  40,                                     !- Minimum Value of y {BasedOnField A3}
  80;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Dehumidifier Energy Factor Curve,       !- Name
  -2.388319068955,                        !- Coefficient1 Constant
  0.093047739452,                         !- Coefficient2 x
  -0.001369700327,                        !- Coefficient3 x**2
  0.066533716758,                         !- Coefficient4 y
  -0.000343198063,                        !- Coefficient5 y**2
  -0.000562490295,                        !- Coefficient6 x*y
  21,                                     !- Minimum Value of x {BasedOnField A2}
  32.22,                                  !- Maximum Value of x {BasedOnField A2}
  40,                                     !- Minimum Value of y {BasedOnField A3}
  80;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Dehumidifier Part Load Curve,           !- Name
  0.95,                                   !- Coefficient1 Constant
  0.05,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Schedule:File,
  ITE Load Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  C:/Users/monja/AppData/Local/Temp/osmodel-2be7-3886-7b82-686c-1755519926-0/resources/files/ITE Load.csv, !- File Name
  1,                                      !- Column Number
  0,                                      !- Rows to Skip at Top
  ,                                       !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  ,                                       !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 3,                                 !- Water Inlet Node Name
  Node 29,                                !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 2,                                 !- Water Inlet Node Name
  Node 18,                                !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 5,                                 !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 4,                                 !- Air Inlet Node Name
  Node 5,                                 !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow Relief Air Node, !- Relief Air Stream Node Name
  Node 4;                                 !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 1 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 1,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 1 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 1 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 10,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 10,                               !- Name
  Thermal Zone_Aisle 10,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 56,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 10,                  !- Zone Name
  Aisle 10,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 40, 0,                             !- X,Y,Z Vertex 1 {m}
  -25, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 57,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 10,                  !- Zone Name
  Aisle 10,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -25, 55, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -25, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 10,                  !- Zone Name
  Aisle 10,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -25, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -25, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 10,                  !- Zone Name
  Aisle 10,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -20, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 10,                  !- Zone Name
  Aisle 10,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 52,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 40, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 55, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 10,                  !- Zone Name
  Aisle 10,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -25, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -25, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 40, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 10 Thermostat,       !- Name
  Thermal Zone_Aisle 10,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 118,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 10 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 118,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 10,             !- Name
  Thermal Zone_Aisle 10,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 10,                  !- Zone Name
  Thermal Zone_Aisle 10 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 10 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 10 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 73;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 10 Inlet Node List,  !- Name
  Node 107,                               !- Node Name 1
  Node 185;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 10 Exhaust Node List, !- Name
  Node 106,                               !- Node Name 1
  Node 184;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 16,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 106,                               !- Air Inlet Node Name
  Node 107,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 98, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 16 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 16 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 16, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 180,                               !- Water Inlet Node Name
  Node 181,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 16 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 16 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 16, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 182,                               !- Water Inlet Node Name
  Node 183,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 16 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 185,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 16, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 184,                               !- Air Inlet Node Name
  Node 185,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 16 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 98, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 16, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 16, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 16 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 16 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 16 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 16 Relief Air Node, !- Relief Air Stream Node Name
  Node 184;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 16 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 10 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 16,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 16, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 10,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 10 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 10 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 100,                 !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 100,                              !- Name
  Thermal Zone_Aisle 100,                 !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 598,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 100,                 !- Zone Name
  Aisle 100,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -145, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  -145, 15, 0,                            !- X,Y,Z Vertex 2 {m}
  -140, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -140, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 599,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 100,                 !- Zone Name
  Aisle 100,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -140, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -140, 15, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -145, 15, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -145, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 600,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 100,                 !- Zone Name
  Aisle 100,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -145, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -145, 15, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -145, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -145, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 601,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 100,                 !- Zone Name
  Aisle 100,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -145, 15, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -140, 15, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -140, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -145, 15, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 602,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 100,                 !- Zone Name
  Aisle 100,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 594,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -140, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -140, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -140, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -140, 15, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 603,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 100,                 !- Zone Name
  Aisle 100,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -140, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -145, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -145, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -140, 0, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 100 Thermostat,      !- Name
  Thermal Zone_Aisle 100,                 !- Zone or ZoneList Name
  Thermal Zone_Aisle 100 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 208,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 100 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 100 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 100 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 208,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 100,            !- Name
  Thermal Zone_Aisle 100,                 !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 100,                 !- Zone Name
  Thermal Zone_Aisle 100 Equipment List,  !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 100 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 100 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 767;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 100 Inlet Node List, !- Name
  Node 807,                               !- Node Name 1
  Node 927;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 100 Exhaust Node List, !- Name
  Node 806,                               !- Node Name 1
  Node 926;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 99,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 806,                               !- Air Inlet Node Name
  Node 807,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 181, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 99 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 99 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 99, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 922,                               !- Water Inlet Node Name
  Node 923,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 99 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 99 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 99, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 924,                               !- Water Inlet Node Name
  Node 925,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 99 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 927,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 99, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 926,                               !- Air Inlet Node Name
  Node 927,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 99 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 181, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 99, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 99, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 99 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 99 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 99 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 99 Relief Air Node, !- Relief Air Stream Node Name
  Node 926;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 99 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 100 Equipment List,  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 99,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 99, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 100,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 100 Zero air DSOA,   !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 100 Zero air DSOA,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 11,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 11,                               !- Name
  Thermal Zone_Aisle 11,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 62,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 11,                  !- Zone Name
  Aisle 11,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 40, 0,                             !- X,Y,Z Vertex 1 {m}
  -35, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -30, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 63,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 11,                  !- Zone Name
  Aisle 11,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -30, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -35, 55, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -35, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 11,                  !- Zone Name
  Aisle 11,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 72,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -35, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 11,                  !- Zone Name
  Aisle 11,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -30, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -30, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 66,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 11,                  !- Zone Name
  Aisle 11,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -30, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -30, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 67,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 11,                  !- Zone Name
  Aisle 11,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -35, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, 40, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 11 Thermostat,       !- Name
  Thermal Zone_Aisle 11,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 119,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 11 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 119,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 11,             !- Name
  Thermal Zone_Aisle 11,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 11,                  !- Zone Name
  Thermal Zone_Aisle 11 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 11 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 11 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 74;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 11 Inlet Node List,  !- Name
  Node 91,                                !- Node Name 1
  Node 137;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 11 Exhaust Node List, !- Name
  Node 90,                                !- Node Name 1
  Node 136;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 8,               !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 90,                                !- Air Inlet Node Name
  Node 91,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 90, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 8 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 8 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 8, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 132,                               !- Water Inlet Node Name
  Node 133,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 8 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 8 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 8, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 134,                               !- Water Inlet Node Name
  Node 135,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 8 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 137,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 8, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 136,                               !- Air Inlet Node Name
  Node 137,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 8 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 90, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 8, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 8, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 8 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 8 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 8 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 8 Relief Air Node, !- Relief Air Stream Node Name
  Node 136;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 8 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 11 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 8,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 8, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 11,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 11 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 11 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 12,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 12,                               !- Name
  Thermal Zone_Aisle 12,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 68,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 12,                  !- Zone Name
  Aisle 12,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 40, 0,                             !- X,Y,Z Vertex 1 {m}
  -40, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -35, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 69,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 12,                  !- Zone Name
  Aisle 12,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -40, 55, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -40, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 70,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 12,                  !- Zone Name
  Aisle 12,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 78,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -40, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 12,                  !- Zone Name
  Aisle 12,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -35, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 72,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 12,                  !- Zone Name
  Aisle 12,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 64,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 40, 0,                             !- X,Y,Z Vertex 2 {m}
  -35, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 55, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 73,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 12,                  !- Zone Name
  Aisle 12,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -40, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 40, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 12 Thermostat,       !- Name
  Thermal Zone_Aisle 12,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 120,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 12 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 120,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 12,             !- Name
  Thermal Zone_Aisle 12,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 12,                  !- Zone Name
  Thermal Zone_Aisle 12 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 12 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 12 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 75;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 12 Inlet Node List,  !- Name
  Node 89,                                !- Node Name 1
  Node 131;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 12 Exhaust Node List, !- Name
  Node 88,                                !- Node Name 1
  Node 130;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 7,               !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 88,                                !- Air Inlet Node Name
  Node 89,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 89, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 7 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 7 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 7, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 126,                               !- Water Inlet Node Name
  Node 127,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 7 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 7 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 7, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 128,                               !- Water Inlet Node Name
  Node 129,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 7 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 131,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 7, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 130,                               !- Air Inlet Node Name
  Node 131,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 7 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 89, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 7, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 7, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 7 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 7 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 7 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 7 Relief Air Node, !- Relief Air Stream Node Name
  Node 130;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 7 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 12 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 7,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 7, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 12,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 12 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 12 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 13,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 13,                               !- Name
  Thermal Zone_Aisle 13,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 74,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 13,                  !- Zone Name
  Aisle 13,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 40, 0,                             !- X,Y,Z Vertex 1 {m}
  -45, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -40, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 75,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 13,                  !- Zone Name
  Aisle 13,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -45, 55, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -45, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 76,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 13,                  !- Zone Name
  Aisle 13,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 84,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -45, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 13,                  !- Zone Name
  Aisle 13,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -40, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 13,                  !- Zone Name
  Aisle 13,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 70,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 40, 0,                             !- X,Y,Z Vertex 2 {m}
  -40, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 55, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 79,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 13,                  !- Zone Name
  Aisle 13,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -45, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 40, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 13 Thermostat,       !- Name
  Thermal Zone_Aisle 13,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 13 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 121,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 13 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 121,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 13,             !- Name
  Thermal Zone_Aisle 13,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 13,                  !- Zone Name
  Thermal Zone_Aisle 13 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 13 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 13 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 76;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 13 Inlet Node List,  !- Name
  Node 103,                               !- Node Name 1
  Node 173;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 13 Exhaust Node List, !- Name
  Node 102,                               !- Node Name 1
  Node 172;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 14,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 102,                               !- Air Inlet Node Name
  Node 103,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 96, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 14 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 14 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 14, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 168,                               !- Water Inlet Node Name
  Node 169,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 14 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 14 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 14, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 170,                               !- Water Inlet Node Name
  Node 171,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 14 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 173,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 14, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 172,                               !- Air Inlet Node Name
  Node 173,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 14 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 96, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 14, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 14, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 14 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 14 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 14 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 14 Relief Air Node, !- Relief Air Stream Node Name
  Node 172;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 14 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 13 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 14,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 14, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 13,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 13 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 13 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 14,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 14,                               !- Name
  Thermal Zone_Aisle 14,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 80,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 14,                  !- Zone Name
  Aisle 14,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 40, 0,                             !- X,Y,Z Vertex 1 {m}
  -50, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -45, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 81,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 14,                  !- Zone Name
  Aisle 14,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -50, 55, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -50, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 82,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 14,                  !- Zone Name
  Aisle 14,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 90,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -50, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 14,                  !- Zone Name
  Aisle 14,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -45, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 14,                  !- Zone Name
  Aisle 14,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 76,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 40, 0,                             !- X,Y,Z Vertex 2 {m}
  -45, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 55, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 85,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 14,                  !- Zone Name
  Aisle 14,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -50, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 40, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 14 Thermostat,       !- Name
  Thermal Zone_Aisle 14,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 14 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 122,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 14 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 122,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 14,             !- Name
  Thermal Zone_Aisle 14,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 14,                  !- Zone Name
  Thermal Zone_Aisle 14 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 14 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 14 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 77;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 14 Inlet Node List,  !- Name
  Node 93,                                !- Node Name 1
  Node 143;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 14 Exhaust Node List, !- Name
  Node 92,                                !- Node Name 1
  Node 142;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 9,               !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 92,                                !- Air Inlet Node Name
  Node 93,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 91, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 9 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 9 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 9, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 138,                               !- Water Inlet Node Name
  Node 139,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 9 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 9 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 9, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 140,                               !- Water Inlet Node Name
  Node 141,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 9 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 143,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 9, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 142,                               !- Air Inlet Node Name
  Node 143,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 9 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 91, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 9, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 9, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 9 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 9 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 9 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 9 Relief Air Node, !- Relief Air Stream Node Name
  Node 142;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 9 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 14 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 9,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 9, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 14,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 14 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 14 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 15,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 15,                               !- Name
  Thermal Zone_Aisle 15,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 86,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 15,                  !- Zone Name
  Aisle 15,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55, 40, 0,                             !- X,Y,Z Vertex 1 {m}
  -55, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -50, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 87,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 15,                  !- Zone Name
  Aisle 15,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -55, 55, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -55, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 88,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 15,                  !- Zone Name
  Aisle 15,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -55, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -55, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -55, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 15,                  !- Zone Name
  Aisle 15,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -50, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -55, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 90,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 15,                  !- Zone Name
  Aisle 15,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 82,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 40, 0,                             !- X,Y,Z Vertex 2 {m}
  -50, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 55, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 15,                  !- Zone Name
  Aisle 15,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -55, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -55, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 40, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 15 Thermostat,       !- Name
  Thermal Zone_Aisle 15,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 15 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 123,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 15 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 123,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 15,             !- Name
  Thermal Zone_Aisle 15,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 15,                  !- Zone Name
  Thermal Zone_Aisle 15 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 15 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 15 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 78;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 15 Inlet Node List,  !- Name
  Node 95,                                !- Node Name 1
  Node 149;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 15 Exhaust Node List, !- Name
  Node 94,                                !- Node Name 1
  Node 148;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 10,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 94,                                !- Air Inlet Node Name
  Node 95,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 92, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 10 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 10 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 10, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 144,                               !- Water Inlet Node Name
  Node 145,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 10 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 10 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 10, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 146,                               !- Water Inlet Node Name
  Node 147,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 10 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 149,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 10, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 148,                               !- Air Inlet Node Name
  Node 149,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 10 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 92, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 10, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 10, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 10 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 10 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 10 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 10 Relief Air Node, !- Relief Air Stream Node Name
  Node 148;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 10 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 15 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 10,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 10, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 15,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 15 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 15 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 16,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 16,                               !- Name
  Thermal Zone_Aisle 16,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 92,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 16,                  !- Zone Name
  Aisle 16,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 60, 0,                             !- X,Y,Z Vertex 1 {m}
  -35, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -30, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -30, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 93,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 16,                  !- Zone Name
  Aisle 16,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -30, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -35, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -35, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 94,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 16,                  !- Zone Name
  Aisle 16,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 102,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -35, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -35, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 95,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 16,                  !- Zone Name
  Aisle 16,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -30, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -30, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -35, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 96,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 16,                  !- Zone Name
  Aisle 16,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -30, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -30, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 16,                  !- Zone Name
  Aisle 16,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -35, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, 60, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 16 Thermostat,       !- Name
  Thermal Zone_Aisle 16,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 16 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 124,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 16 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 124,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 16,             !- Name
  Thermal Zone_Aisle 16,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 16,                  !- Zone Name
  Thermal Zone_Aisle 16 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 16 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 16 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 79;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 16 Inlet Node List,  !- Name
  Node 97,                                !- Node Name 1
  Node 155;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 16 Exhaust Node List, !- Name
  Node 96,                                !- Node Name 1
  Node 154;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 11,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 96,                                !- Air Inlet Node Name
  Node 97,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 93, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 11 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 11 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 11, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 150,                               !- Water Inlet Node Name
  Node 151,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 11 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 11 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 11, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 152,                               !- Water Inlet Node Name
  Node 153,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 11 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 155,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 11, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 154,                               !- Air Inlet Node Name
  Node 155,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 11 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 93, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 11, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 11, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 11 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 11 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 11 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 11 Relief Air Node, !- Relief Air Stream Node Name
  Node 154;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 11 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 16 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 11,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 11, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 16,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 16 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 16 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 17,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 17,                               !- Name
  Thermal Zone_Aisle 17,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 100,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 17,                  !- Zone Name
  Aisle 17,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 108,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -40, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -40, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 101,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 17,                  !- Zone Name
  Aisle 17,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -35, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -35, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -40, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 102,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 17,                  !- Zone Name
  Aisle 17,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 94,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 60, 0,                             !- X,Y,Z Vertex 2 {m}
  -35, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -35, 74.9999999999999, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 103,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 17,                  !- Zone Name
  Aisle 17,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -40, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 98,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 17,                  !- Zone Name
  Aisle 17,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 60, 0,                             !- X,Y,Z Vertex 1 {m}
  -40, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -35, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -35, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 99,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 17,                  !- Zone Name
  Aisle 17,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -40, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -40, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 17 Thermostat,       !- Name
  Thermal Zone_Aisle 17,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 17 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 125,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 17 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 125,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 17,             !- Name
  Thermal Zone_Aisle 17,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 17,                  !- Zone Name
  Thermal Zone_Aisle 17 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 17 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 17 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 80;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 17 Inlet Node List,  !- Name
  Node 99,                                !- Node Name 1
  Node 161;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 17 Exhaust Node List, !- Name
  Node 98,                                !- Node Name 1
  Node 160;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 12,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 98,                                !- Air Inlet Node Name
  Node 99,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 94, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 12 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 12 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 12, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 156,                               !- Water Inlet Node Name
  Node 157,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 12 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 12 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 12, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 158,                               !- Water Inlet Node Name
  Node 159,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 12 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 161,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 12, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 160,                               !- Air Inlet Node Name
  Node 161,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 12 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 94, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 12, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 12, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 12 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 12 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 12 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 12 Relief Air Node, !- Relief Air Stream Node Name
  Node 160;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 12 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 17 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 12,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 12, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 17,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 17 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 17 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 18,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 18,                               !- Name
  Thermal Zone_Aisle 18,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 104,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 18,                  !- Zone Name
  Aisle 18,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 60, 0,                             !- X,Y,Z Vertex 1 {m}
  -45, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -40, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -40, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 105,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 18,                  !- Zone Name
  Aisle 18,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -45, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -45, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 106,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 18,                  !- Zone Name
  Aisle 18,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 114,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -45, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -45, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 18,                  !- Zone Name
  Aisle 18,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -40, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -40, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -45, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 108,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 18,                  !- Zone Name
  Aisle 18,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 100,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 60, 0,                             !- X,Y,Z Vertex 2 {m}
  -40, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -40, 74.9999999999999, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 109,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 18,                  !- Zone Name
  Aisle 18,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -45, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 60, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 18 Thermostat,       !- Name
  Thermal Zone_Aisle 18,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 18 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 126,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 18 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 126,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 18,             !- Name
  Thermal Zone_Aisle 18,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 18,                  !- Zone Name
  Thermal Zone_Aisle 18 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 18 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 18 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 81;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 18 Inlet Node List,  !- Name
  Node 101,                               !- Node Name 1
  Node 167;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 18 Exhaust Node List, !- Name
  Node 100,                               !- Node Name 1
  Node 166;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 13,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 100,                               !- Air Inlet Node Name
  Node 101,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 95, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 13 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 13 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 13, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 162,                               !- Water Inlet Node Name
  Node 163,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 13 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 13 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 13, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 164,                               !- Water Inlet Node Name
  Node 165,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 13 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 167,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 13, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 166,                               !- Air Inlet Node Name
  Node 167,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 13 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 95, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 13, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 13, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 13 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 13 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 13 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 13 Relief Air Node, !- Relief Air Stream Node Name
  Node 166;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 13 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 18 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 13,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 13, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 18,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 18 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 18 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 19,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 19,                               !- Name
  Thermal Zone_Aisle 19,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 110,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 19,                  !- Zone Name
  Aisle 19,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 60, 0,                             !- X,Y,Z Vertex 1 {m}
  -50, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -45, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -45, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 111,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 19,                  !- Zone Name
  Aisle 19,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -50, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -50, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 112,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 19,                  !- Zone Name
  Aisle 19,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 120,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -50, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -50, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 113,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 19,                  !- Zone Name
  Aisle 19,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -45, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -45, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -50, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 114,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 19,                  !- Zone Name
  Aisle 19,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 106,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 60, 0,                             !- X,Y,Z Vertex 2 {m}
  -45, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -45, 74.9999999999999, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 115,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 19,                  !- Zone Name
  Aisle 19,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -50, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 60, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 19 Thermostat,       !- Name
  Thermal Zone_Aisle 19,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 19 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 127,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 19 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 127,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 19,             !- Name
  Thermal Zone_Aisle 19,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 19,                  !- Zone Name
  Thermal Zone_Aisle 19 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 19 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 19 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 82;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 19 Inlet Node List,  !- Name
  Node 85,                                !- Node Name 1
  Node 119;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 19 Exhaust Node List, !- Name
  Node 84,                                !- Node Name 1
  Node 118;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 5,               !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 84,                                !- Air Inlet Node Name
  Node 85,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 87, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 5 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 5 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 5, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 114,                               !- Water Inlet Node Name
  Node 115,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 5 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 5 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 5, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 116,                               !- Water Inlet Node Name
  Node 117,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 5 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 119,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 5, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 118,                               !- Air Inlet Node Name
  Node 119,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 5 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 87, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 5, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 5, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 5 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 5 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 5 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 5 Relief Air Node, !- Relief Air Stream Node Name
  Node 118;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 5 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 19 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 5,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 5, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 19,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 19 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 19 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 2,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 2,                                !- Name
  Thermal Zone_Aisle 2,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 10,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 2,                   !- Zone Name
  Aisle 2,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -5, 74.9999999999999, 2.4384,           !- X,Y,Z Vertex 2 {m}
  -5, 74.9999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -10, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 2,                   !- Zone Name
  Aisle 2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 5,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 70, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -5, 70, 0,                              !- X,Y,Z Vertex 2 {m}
  -5, 74.9999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -5, 74.9999999999999, 2.4384;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 2,                   !- Zone Name
  Aisle 2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 4,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 60, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -5, 60, 0,                              !- X,Y,Z Vertex 2 {m}
  -5, 70, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 70, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 2,                   !- Zone Name
  Aisle 2,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 60, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -10, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -10, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -5, 60, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 7,                                 !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 2,                   !- Zone Name
  Aisle 2,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 60, 0,                             !- X,Y,Z Vertex 1 {m}
  -10, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -5, 74.9999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  -5, 70, 0,                              !- X,Y,Z Vertex 4 {m}
  -5, 60, 0;                              !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 8,                                 !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 2,                   !- Zone Name
  Aisle 2,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 60, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -5, 70, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -5, 74.9999999999999, 2.4384,           !- X,Y,Z Vertex 3 {m}
  -10, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 4 {m}
  -10, 60, 2.4384;                        !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 2,                   !- Zone Name
  Aisle 2,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 18,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -10, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 2 Thermostat,        !- Name
  Thermal Zone_Aisle 2,                   !- Zone or ZoneList Name
  Thermal Zone_Aisle 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 110,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 2 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 110,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 2,              !- Name
  Thermal Zone_Aisle 2,                   !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 2,                   !- Zone Name
  Thermal Zone_Aisle 2 Equipment List,    !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 2 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 33;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 2 Inlet Node List,   !- Name
  Node 66,                                !- Node Name 1
  Node 54;                                !- Node Name 2

NodeList,
  Thermal Zone_Aisle 2 Exhaust Node List, !- Name
  Node 65,                                !- Node Name 1
  Node 53;                                !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 3,               !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 65,                                !- Air Inlet Node Name
  Node 66,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 85, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 3 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 3 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 3, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 49,                                !- Water Inlet Node Name
  Node 50,                                !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 3 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 3 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 3, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 51,                                !- Water Inlet Node Name
  Node 52,                                !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 3 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 54,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 3, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 53,                                !- Air Inlet Node Name
  Node 54,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 3 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 85, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 3, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 3, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 3 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 3 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 3 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 3 Relief Air Node, !- Relief Air Stream Node Name
  Node 53;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 3 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 2 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 3,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 3, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 2,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 2 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 2 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 20,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 20,                               !- Name
  Thermal Zone_Aisle 20,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 116,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 20,                  !- Zone Name
  Aisle 20,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55, 60, 0,                             !- X,Y,Z Vertex 1 {m}
  -55, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -50, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -50, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 117,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 20,                  !- Zone Name
  Aisle 20,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -55, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -55, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 118,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 20,                  !- Zone Name
  Aisle 20,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -55, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -55, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -55, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 119,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 20,                  !- Zone Name
  Aisle 20,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -50, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -50, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -55, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 120,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 20,                  !- Zone Name
  Aisle 20,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 112,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 60, 0,                             !- X,Y,Z Vertex 2 {m}
  -50, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -50, 74.9999999999999, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 121,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 20,                  !- Zone Name
  Aisle 20,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -55, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -55, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 60, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 20 Thermostat,       !- Name
  Thermal Zone_Aisle 20,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 20 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 128,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 20 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 128,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 20,             !- Name
  Thermal Zone_Aisle 20,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 20,                  !- Zone Name
  Thermal Zone_Aisle 20 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 20 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 20 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 83;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 20 Inlet Node List,  !- Name
  Node 87,                                !- Node Name 1
  Node 125;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 20 Exhaust Node List, !- Name
  Node 86,                                !- Node Name 1
  Node 124;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 6,               !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 86,                                !- Air Inlet Node Name
  Node 87,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 88, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 6 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 6 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 6, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 120,                               !- Water Inlet Node Name
  Node 121,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 6 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 6 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 6, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 122,                               !- Water Inlet Node Name
  Node 123,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 6 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 125,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 6, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 124,                               !- Air Inlet Node Name
  Node 125,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 6 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 88, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 6, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 6, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 6 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 6 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 6 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 6 Relief Air Node, !- Relief Air Stream Node Name
  Node 124;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 6 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 20 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 6,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 6, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 20,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 20 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 20 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 21,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 21,                               !- Name
  Thermal Zone_Aisle 21,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 122,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 21,                  !- Zone Name
  Aisle 21,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 20, 0,                              !- X,Y,Z Vertex 1 {m}
  -5, 35, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 123,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 21,                  !- Zone Name
  Aisle 21,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 35, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  -5, 35, 2.4384,                         !- X,Y,Z Vertex 3 {m}
  -5, 20, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 124,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 21,                  !- Zone Name
  Aisle 21,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 132,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 35, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -5, 35, 0,                              !- X,Y,Z Vertex 2 {m}
  -5, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 20, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 125,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 21,                  !- Zone Name
  Aisle 21,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 35, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  0, 35, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 35, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 126,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 21,                  !- Zone Name
  Aisle 21,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 20, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 21,                  !- Zone Name
  Aisle 21,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  -5, 20, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -5, 20, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 20, 0;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 21 Thermostat,       !- Name
  Thermal Zone_Aisle 21,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 21 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 129,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 21 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 129,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 21,             !- Name
  Thermal Zone_Aisle 21,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 21,                  !- Zone Name
  Thermal Zone_Aisle 21 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 21 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 21 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 208;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 21 Inlet Node List,  !- Name
  Node 251,                               !- Node Name 1
  Node 339;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 21 Exhaust Node List, !- Name
  Node 250,                               !- Node Name 1
  Node 338;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 31,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 250,                               !- Air Inlet Node Name
  Node 251,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 113, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 31 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 31 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 31, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 334,                               !- Water Inlet Node Name
  Node 335,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 31 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 31 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 31, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 336,                               !- Water Inlet Node Name
  Node 337,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 31 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 339,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 31, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 338,                               !- Air Inlet Node Name
  Node 339,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 31 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 113, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 31, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 31, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 31 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 31 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 31 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 31 Relief Air Node, !- Relief Air Stream Node Name
  Node 338;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 31 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 21 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 31,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 31, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 21,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 21 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 21 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 22,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 22,                               !- Name
  Thermal Zone_Aisle 22,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 128,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 22,                  !- Zone Name
  Aisle 22,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 20, 0,                             !- X,Y,Z Vertex 1 {m}
  -10, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 20, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 129,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 22,                  !- Zone Name
  Aisle 22,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 20, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -5, 35, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -10, 35, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -10, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 130,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 22,                  !- Zone Name
  Aisle 22,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 138,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -10, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 22,                  !- Zone Name
  Aisle 22,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -5, 35, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -5, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 132,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 22,                  !- Zone Name
  Aisle 22,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 124,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 20, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -5, 20, 0,                              !- X,Y,Z Vertex 2 {m}
  -5, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 35, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 133,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 22,                  !- Zone Name
  Aisle 22,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 20, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -10, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -10, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -5, 20, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 22 Thermostat,       !- Name
  Thermal Zone_Aisle 22,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 22 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 130,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 22 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 130,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 22,             !- Name
  Thermal Zone_Aisle 22,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 22,                  !- Zone Name
  Thermal Zone_Aisle 22 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 22 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 22 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 209;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 22 Inlet Node List,  !- Name
  Node 257,                               !- Node Name 1
  Node 357;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 22 Exhaust Node List, !- Name
  Node 256,                               !- Node Name 1
  Node 356;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 34,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 256,                               !- Air Inlet Node Name
  Node 257,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 116, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 34 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 34 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 34, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 352,                               !- Water Inlet Node Name
  Node 353,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 34 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 34 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 34, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 354,                               !- Water Inlet Node Name
  Node 355,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 34 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 357,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 34, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 356,                               !- Air Inlet Node Name
  Node 357,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 34 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 116, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 34, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 34, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 34 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 34 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 34 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 34 Relief Air Node, !- Relief Air Stream Node Name
  Node 356;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 34 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 22 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 34,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 34, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 22,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 22 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 22 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 23,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
