  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 23,                               !- Name
  Thermal Zone_Aisle 23,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 134,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 23,                  !- Zone Name
  Aisle 23,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 20, 0,                             !- X,Y,Z Vertex 1 {m}
  -15, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 135,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 23,                  !- Zone Name
  Aisle 23,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -10, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -15, 35, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -15, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 136,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 23,                  !- Zone Name
  Aisle 23,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 144,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -15, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -15, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 137,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 23,                  !- Zone Name
  Aisle 23,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -10, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -10, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 138,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 23,                  !- Zone Name
  Aisle 23,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 130,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -10, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 35, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 139,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 23,                  !- Zone Name
  Aisle 23,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -15, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -15, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 20, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 23 Thermostat,       !- Name
  Thermal Zone_Aisle 23,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 23 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 131,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 23 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 131,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 23,             !- Name
  Thermal Zone_Aisle 23,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 23,                  !- Zone Name
  Thermal Zone_Aisle 23 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 23 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 23 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 210;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 23 Inlet Node List,  !- Name
  Node 253,                               !- Node Name 1
  Node 345;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 23 Exhaust Node List, !- Name
  Node 252,                               !- Node Name 1
  Node 344;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 32,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 252,                               !- Air Inlet Node Name
  Node 253,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 114, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 32 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 32 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 32, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 340,                               !- Water Inlet Node Name
  Node 341,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 32 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 32 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 32, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 342,                               !- Water Inlet Node Name
  Node 343,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 32 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 345,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 32, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 344,                               !- Air Inlet Node Name
  Node 345,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 32 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 114, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 32, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 32, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 32 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 32 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 32 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 32 Relief Air Node, !- Relief Air Stream Node Name
  Node 344;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 32 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 23 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 32,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 32, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 23,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 23 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 23 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 24,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 24,                               !- Name
  Thermal Zone_Aisle 24,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 140,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 24,                  !- Zone Name
  Aisle 24,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 20, 0,                             !- X,Y,Z Vertex 1 {m}
  -20, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -15, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 141,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 24,                  !- Zone Name
  Aisle 24,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -15, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -20, 35, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -20, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 142,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 24,                  !- Zone Name
  Aisle 24,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 150,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 143,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 24,                  !- Zone Name
  Aisle 24,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -15, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -15, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 144,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 24,                  !- Zone Name
  Aisle 24,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 136,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -15, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -15, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 35, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 145,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 24,                  !- Zone Name
  Aisle 24,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -20, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 20, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 24 Thermostat,       !- Name
  Thermal Zone_Aisle 24,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 24 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 132,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 24 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 132,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 24,             !- Name
  Thermal Zone_Aisle 24,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 24,                  !- Zone Name
  Thermal Zone_Aisle 24 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 24 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 24 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 211;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 24 Inlet Node List,  !- Name
  Node 255,                               !- Node Name 1
  Node 351;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 24 Exhaust Node List, !- Name
  Node 254,                               !- Node Name 1
  Node 350;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 33,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 254,                               !- Air Inlet Node Name
  Node 255,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 115, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 33 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 33 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 33, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 346,                               !- Water Inlet Node Name
  Node 347,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 33 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 33 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 33, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 348,                               !- Water Inlet Node Name
  Node 349,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 33 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 351,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 33, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 350,                               !- Air Inlet Node Name
  Node 351,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 33 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 115, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 33, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 33, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 33 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 33 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 33 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 33 Relief Air Node, !- Relief Air Stream Node Name
  Node 350;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 33 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 24 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 33,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 33, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 24,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 24 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 24 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 25,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 25,                               !- Name
  Thermal Zone_Aisle 25,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 146,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 25,                  !- Zone Name
  Aisle 25,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 20, 0,                             !- X,Y,Z Vertex 1 {m}
  -25, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 147,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 25,                  !- Zone Name
  Aisle 25,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -25, 35, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -25, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 148,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 25,                  !- Zone Name
  Aisle 25,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -25, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -25, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 149,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 25,                  !- Zone Name
  Aisle 25,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -20, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 150,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 25,                  !- Zone Name
  Aisle 25,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 142,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 35, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 151,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 25,                  !- Zone Name
  Aisle 25,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -25, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -25, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 20, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 25 Thermostat,       !- Name
  Thermal Zone_Aisle 25,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 25 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 133,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 25 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 25 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 133,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 25,             !- Name
  Thermal Zone_Aisle 25,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 25,                  !- Zone Name
  Thermal Zone_Aisle 25 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 25 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 25 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 212;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 25 Inlet Node List,  !- Name
  Node 267,                               !- Node Name 1
  Node 387;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 25 Exhaust Node List, !- Name
  Node 266,                               !- Node Name 1
  Node 386;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 39,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 266,                               !- Air Inlet Node Name
  Node 267,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 121, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 39 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 39 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 39, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 382,                               !- Water Inlet Node Name
  Node 383,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 39 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 39 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 39, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 384,                               !- Water Inlet Node Name
  Node 385,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 39 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 387,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 39, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 386,                               !- Air Inlet Node Name
  Node 387,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 39 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 121, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 39, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 39, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 39 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 39 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 39 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 39 Relief Air Node, !- Relief Air Stream Node Name
  Node 386;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 39 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 25 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 39,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 39, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 25,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 25 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 25 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 26,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 26,                               !- Name
  Thermal Zone_Aisle 26,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 152,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 26,                  !- Zone Name
  Aisle 26,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 20, 0,                             !- X,Y,Z Vertex 1 {m}
  -35, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -30, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 153,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 26,                  !- Zone Name
  Aisle 26,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -30, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -35, 35, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -35, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 154,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 26,                  !- Zone Name
  Aisle 26,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 162,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -35, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 155,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 26,                  !- Zone Name
  Aisle 26,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -30, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -30, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 156,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 26,                  !- Zone Name
  Aisle 26,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -30, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -30, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 157,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 26,                  !- Zone Name
  Aisle 26,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -35, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, 20, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 26 Thermostat,       !- Name
  Thermal Zone_Aisle 26,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 26 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 134,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 26 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 134,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 26,             !- Name
  Thermal Zone_Aisle 26,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 26,                  !- Zone Name
  Thermal Zone_Aisle 26 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 26 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 26 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 213;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 26 Inlet Node List,  !- Name
  Node 265,                               !- Node Name 1
  Node 381;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 26 Exhaust Node List, !- Name
  Node 264,                               !- Node Name 1
  Node 380;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 38,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 264,                               !- Air Inlet Node Name
  Node 265,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 120, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 38 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 38 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 38, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 376,                               !- Water Inlet Node Name
  Node 377,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 38 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 38 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 38, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 378,                               !- Water Inlet Node Name
  Node 379,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 38 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 381,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 38, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 380,                               !- Air Inlet Node Name
  Node 381,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 38 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 120, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 38, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 38, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 38 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 38 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 38 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 38 Relief Air Node, !- Relief Air Stream Node Name
  Node 380;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 38 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 26 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 38,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 38, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 26,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 26 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 26 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 27,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 27,                               !- Name
  Thermal Zone_Aisle 27,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 158,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 27,                  !- Zone Name
  Aisle 27,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 20, 0,                             !- X,Y,Z Vertex 1 {m}
  -40, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -35, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 159,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 27,                  !- Zone Name
  Aisle 27,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -40, 35, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -40, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 160,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 27,                  !- Zone Name
  Aisle 27,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 168,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -40, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 161,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 27,                  !- Zone Name
  Aisle 27,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -35, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 27,                  !- Zone Name
  Aisle 27,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 154,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -35, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 35, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 27,                  !- Zone Name
  Aisle 27,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -40, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 20, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 27 Thermostat,       !- Name
  Thermal Zone_Aisle 27,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 27 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 135,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 27 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 135,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 27,             !- Name
  Thermal Zone_Aisle 27,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 27,                  !- Zone Name
  Thermal Zone_Aisle 27 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 27 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 27 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 214;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 27 Inlet Node List,  !- Name
  Node 263,                               !- Node Name 1
  Node 375;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 27 Exhaust Node List, !- Name
  Node 262,                               !- Node Name 1
  Node 374;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 37,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 262,                               !- Air Inlet Node Name
  Node 263,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 119, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 37 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 37 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 37, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 370,                               !- Water Inlet Node Name
  Node 371,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 37 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 37 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 37, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 372,                               !- Water Inlet Node Name
  Node 373,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 37 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 375,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 37, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 374,                               !- Air Inlet Node Name
  Node 375,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 37 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 119, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 37, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 37, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 37 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 37 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 37 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 37 Relief Air Node, !- Relief Air Stream Node Name
  Node 374;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 37 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 27 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 37,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 37, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 27,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 27 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 27 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 28,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 28,                               !- Name
  Thermal Zone_Aisle 28,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 164,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 28,                  !- Zone Name
  Aisle 28,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 20, 0,                             !- X,Y,Z Vertex 1 {m}
  -45, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -40, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 165,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 28,                  !- Zone Name
  Aisle 28,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -45, 35, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -45, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 28,                  !- Zone Name
  Aisle 28,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 174,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -45, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 167,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 28,                  !- Zone Name
  Aisle 28,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -40, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 168,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 28,                  !- Zone Name
  Aisle 28,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 160,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -40, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 35, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 169,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 28,                  !- Zone Name
  Aisle 28,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -45, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 20, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 28 Thermostat,       !- Name
  Thermal Zone_Aisle 28,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 28 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 136,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 28 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 136,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 28,             !- Name
  Thermal Zone_Aisle 28,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 28,                  !- Zone Name
  Thermal Zone_Aisle 28 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 28 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 28 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 215;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 28 Inlet Node List,  !- Name
  Node 261,                               !- Node Name 1
  Node 369;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 28 Exhaust Node List, !- Name
  Node 260,                               !- Node Name 1
  Node 368;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 36,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 260,                               !- Air Inlet Node Name
  Node 261,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 118, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 36 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 36 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 36, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 364,                               !- Water Inlet Node Name
  Node 365,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 36 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 36 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 36, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 366,                               !- Water Inlet Node Name
  Node 367,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 36 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 369,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 36, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 368,                               !- Air Inlet Node Name
  Node 369,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 36 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 118, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 36, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 36, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 36 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 36 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 36 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 36 Relief Air Node, !- Relief Air Stream Node Name
  Node 368;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 36 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 28 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 36,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 36, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 28,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 28 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 28 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 29,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 29,                               !- Name
  Thermal Zone_Aisle 29,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 170,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 29,                  !- Zone Name
  Aisle 29,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 20, 0,                             !- X,Y,Z Vertex 1 {m}
  -50, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -45, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 171,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 29,                  !- Zone Name
  Aisle 29,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -50, 35, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -50, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 172,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 29,                  !- Zone Name
  Aisle 29,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 180,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -50, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 173,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 29,                  !- Zone Name
  Aisle 29,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -45, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 174,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 29,                  !- Zone Name
  Aisle 29,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 166,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -45, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 35, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 175,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 29,                  !- Zone Name
  Aisle 29,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -50, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 20, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 29 Thermostat,       !- Name
  Thermal Zone_Aisle 29,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 29 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 137,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 29 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 137,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 29,             !- Name
  Thermal Zone_Aisle 29,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 29,                  !- Zone Name
  Thermal Zone_Aisle 29 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 29 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 29 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 216;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 29 Inlet Node List,  !- Name
  Node 229,                               !- Node Name 1
  Node 273;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 29 Exhaust Node List, !- Name
  Node 228,                               !- Node Name 1
  Node 272;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 20,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 228,                               !- Air Inlet Node Name
  Node 229,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 102, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 20 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 20 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 20, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 268,                               !- Water Inlet Node Name
  Node 269,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 20 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 20 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 20, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 270,                               !- Water Inlet Node Name
  Node 271,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 20 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 273,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 20, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 272,                               !- Air Inlet Node Name
  Node 273,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 20 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 102, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 20, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 20, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 20 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 20 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 20 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 20 Relief Air Node, !- Relief Air Stream Node Name
  Node 272;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 20 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 29 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 20,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 20, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 29,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 29 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 29 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 3,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 3,                                !- Name
  Thermal Zone_Aisle 3,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 14,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 3,                   !- Zone Name
  Aisle 3,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 60, 0,                             !- X,Y,Z Vertex 1 {m}
  -15, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -10, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -10, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 15,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 3,                   !- Zone Name
  Aisle 3,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -10, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -15, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -15, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 3,                   !- Zone Name
  Aisle 3,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 24,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -15, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -15, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 3,                   !- Zone Name
  Aisle 3,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -10, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -10, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 3,                   !- Zone Name
  Aisle 3,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -10, 60, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -10, 74.9999999999999, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 3,                   !- Zone Name
  Aisle 3,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -15, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -15, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 60, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 3 Thermostat,        !- Name
  Thermal Zone_Aisle 3,                   !- Zone or ZoneList Name
  Thermal Zone_Aisle 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 111,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 3 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 111,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 3,              !- Name
  Thermal Zone_Aisle 3,                   !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 3,                   !- Zone Name
  Thermal Zone_Aisle 3 Equipment List,    !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 3 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 34;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 3 Inlet Node List,   !- Name
  Node 64,                                !- Node Name 1
  Node 48;                                !- Node Name 2

NodeList,
  Thermal Zone_Aisle 3 Exhaust Node List, !- Name
  Node 63,                                !- Node Name 1
  Node 47;                                !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 2,               !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 63,                                !- Air Inlet Node Name
  Node 64,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 84, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 2 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 2 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 2, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 43,                                !- Water Inlet Node Name
  Node 44,                                !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 2 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 2 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 2, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 45,                                !- Water Inlet Node Name
  Node 46,                                !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 2 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 48,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 2, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 47,                                !- Air Inlet Node Name
  Node 48,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 2 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 84, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 2, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 2, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 2 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 2 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 2 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 2 Relief Air Node, !- Relief Air Stream Node Name
  Node 47;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 2 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 3 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 2,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 2, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 3,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 3 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 3 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 30,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 30,                               !- Name
  Thermal Zone_Aisle 30,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 176,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 30,                  !- Zone Name
  Aisle 30,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55, 20, 0,                             !- X,Y,Z Vertex 1 {m}
  -55, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -50, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 177,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 30,                  !- Zone Name
  Aisle 30,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -55, 35, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -55, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 178,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 30,                  !- Zone Name
  Aisle 30,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -55, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -55, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -55, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 30,                  !- Zone Name
  Aisle 30,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -50, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -55, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 180,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 30,                  !- Zone Name
  Aisle 30,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 172,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -50, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 35, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 181,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 30,                  !- Zone Name
  Aisle 30,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -55, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -55, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 20, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 30 Thermostat,       !- Name
  Thermal Zone_Aisle 30,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 30 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 138,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 30 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 30 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 30 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 138,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 30,             !- Name
  Thermal Zone_Aisle 30,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 30,                  !- Zone Name
  Thermal Zone_Aisle 30 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 30 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 30 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 217;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 30 Inlet Node List,  !- Name
  Node 259,                               !- Node Name 1
  Node 363;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 30 Exhaust Node List, !- Name
  Node 258,                               !- Node Name 1
  Node 362;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 35,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 258,                               !- Air Inlet Node Name
  Node 259,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 117, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 35 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 35 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 35, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 358,                               !- Water Inlet Node Name
  Node 359,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 35 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 35 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 35, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 360,                               !- Water Inlet Node Name
  Node 361,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 35 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 363,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 35, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 362,                               !- Air Inlet Node Name
  Node 363,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 35 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 117, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 35, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 35, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 35 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 35 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 35 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 35 Relief Air Node, !- Relief Air Stream Node Name
  Node 362;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 35 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 30 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 35,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 35, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 30,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 30 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 30 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 31,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 31,                               !- Name
  Thermal Zone_Aisle 31,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 182,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 31,                  !- Zone Name
  Aisle 31,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  -5, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 183,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 31,                  !- Zone Name
  Aisle 31,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 15, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  -5, 15, 2.4384,                         !- X,Y,Z Vertex 3 {m}
  -5, 0, 2.4384;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 184,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 31,                  !- Zone Name
  Aisle 31,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 192,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 15, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -5, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 2.4384;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 185,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 31,                  !- Zone Name
  Aisle 31,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 15, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  0, 15, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 15, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 186,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 31,                  !- Zone Name
  Aisle 31,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 187,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 31,                  !- Zone Name
  Aisle 31,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 31 Thermostat,       !- Name
  Thermal Zone_Aisle 31,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 31 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 139,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 31 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 31 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 31 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 139,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 31,             !- Name
  Thermal Zone_Aisle 31,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 31,                  !- Zone Name
  Thermal Zone_Aisle 31 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 31 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 31 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 218;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 31 Inlet Node List,  !- Name
  Node 249,                               !- Node Name 1
  Node 333;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 31 Exhaust Node List, !- Name
  Node 248,                               !- Node Name 1
  Node 332;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 30,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 248,                               !- Air Inlet Node Name
  Node 249,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 112, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 30 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 30 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 30, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 328,                               !- Water Inlet Node Name
  Node 329,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 30 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 30 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 30, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 330,                               !- Water Inlet Node Name
  Node 331,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 30 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 333,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 30, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 332,                               !- Air Inlet Node Name
  Node 333,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 30 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 112, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 30, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 30, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 30 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 30 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 30 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 30 Relief Air Node, !- Relief Air Stream Node Name
  Node 332;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 30 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 31 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 30,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 30, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 31,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 31 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 31 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 32,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 32,                               !- Name
  Thermal Zone_Aisle 32,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 188,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 32,                  !- Zone Name
  Aisle 32,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -10, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 189,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 32,                  !- Zone Name
  Aisle 32,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  -5, 15, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -10, 15, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -10, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 190,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 32,                  !- Zone Name
  Aisle 32,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 198,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -10, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 191,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 32,                  !- Zone Name
  Aisle 32,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -5, 15, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -5, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 192,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 32,                  !- Zone Name
  Aisle 32,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 184,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 15, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 193,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 32,                  !- Zone Name
  Aisle 32,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  -10, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 0, 0;                               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 32 Thermostat,       !- Name
  Thermal Zone_Aisle 32,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 32 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 140,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 32 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 32 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 32 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 140,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 32,             !- Name
  Thermal Zone_Aisle 32,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 32,                  !- Zone Name
  Thermal Zone_Aisle 32 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 32 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 32 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 219;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 32 Inlet Node List,  !- Name
  Node 245,                               !- Node Name 1
  Node 321;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 32 Exhaust Node List, !- Name
  Node 244,                               !- Node Name 1
  Node 320;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 28,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 244,                               !- Air Inlet Node Name
  Node 245,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 110, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 28 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 28 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 28, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 316,                               !- Water Inlet Node Name
  Node 317,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 28 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 28 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 28, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 318,                               !- Water Inlet Node Name
  Node 319,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 28 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 321,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 28, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 320,                               !- Air Inlet Node Name
  Node 321,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 28 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 110, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 28, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 28, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 28 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 28 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 28 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 28 Relief Air Node, !- Relief Air Stream Node Name
  Node 320;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 28 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 32 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 28,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 28, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 32,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 32 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 32 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 33,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 33,                               !- Name
  Thermal Zone_Aisle 33,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 194,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 33,                  !- Zone Name
  Aisle 33,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -15, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 195,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 33,                  !- Zone Name
  Aisle 33,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -10, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -15, 15, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -15, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 196,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 33,                  !- Zone Name
  Aisle 33,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 204,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -15, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -15, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -15, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 197,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 33,                  !- Zone Name
  Aisle 33,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -10, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -10, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 198,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 33,                  !- Zone Name
  Aisle 33,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 190,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 15, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 199,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 33,                  !- Zone Name
  Aisle 33,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -15, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -15, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 33 Thermostat,       !- Name
  Thermal Zone_Aisle 33,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 33 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 141,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 33 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 33 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 33 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 141,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 33,             !- Name
  Thermal Zone_Aisle 33,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 33,                  !- Zone Name
  Thermal Zone_Aisle 33 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 33 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 33 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 220;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 33 Inlet Node List,  !- Name
  Node 237,                               !- Node Name 1
  Node 297;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 33 Exhaust Node List, !- Name
  Node 236,                               !- Node Name 1
  Node 296;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 24,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 236,                               !- Air Inlet Node Name
  Node 237,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 106, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 24 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 24 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 24, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 292,                               !- Water Inlet Node Name
  Node 293,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 24 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 24 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 24, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 294,                               !- Water Inlet Node Name
  Node 295,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 24 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 297,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 24, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 296,                               !- Air Inlet Node Name
  Node 297,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 24 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 106, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 24, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 24, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 24 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 24 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 24 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 24 Relief Air Node, !- Relief Air Stream Node Name
  Node 296;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 24 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 33 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 24,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 24, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 33,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 33 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 33 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 34,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 34,                               !- Name
  Thermal Zone_Aisle 34,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 200,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 34,                  !- Zone Name
  Aisle 34,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -20, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -15, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 201,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 34,                  !- Zone Name
  Aisle 34,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -15, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -20, 15, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -20, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 202,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 34,                  !- Zone Name
  Aisle 34,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 210,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 203,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 34,                  !- Zone Name
  Aisle 34,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -15, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -15, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 204,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 34,                  !- Zone Name
  Aisle 34,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 196,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -15, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -15, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 15, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 205,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 34,                  !- Zone Name
  Aisle 34,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -20, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -15, 0, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 34 Thermostat,       !- Name
  Thermal Zone_Aisle 34,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 34 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 142,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 34 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 34 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 34 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 142,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 34,             !- Name
  Thermal Zone_Aisle 34,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 34,                  !- Zone Name
  Thermal Zone_Aisle 34 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 34 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 34 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 221;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 34 Inlet Node List,  !- Name
  Node 247,                               !- Node Name 1
  Node 327;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 34 Exhaust Node List, !- Name
  Node 246,                               !- Node Name 1
  Node 326;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 29,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 246,                               !- Air Inlet Node Name
  Node 247,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 111, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 29 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 29 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 29, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 322,                               !- Water Inlet Node Name
  Node 323,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 29 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 29 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 29, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 324,                               !- Water Inlet Node Name
  Node 325,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 29 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 327,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 29, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 326,                               !- Air Inlet Node Name
  Node 327,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 29 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 111, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 29, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 29, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 29 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 29 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 29 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 29 Relief Air Node, !- Relief Air Stream Node Name
  Node 326;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 29 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 34 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 29,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 29, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 34,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 34 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 34 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 35,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 35,                               !- Name
  Thermal Zone_Aisle 35,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 206,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 35,                  !- Zone Name
  Aisle 35,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -25, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 207,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 35,                  !- Zone Name
  Aisle 35,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -20, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -25, 15, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -25, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 208,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 35,                  !- Zone Name
  Aisle 35,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -25, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -25, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 209,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 35,                  !- Zone Name
  Aisle 35,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -20, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 210,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 35,                  !- Zone Name
  Aisle 35,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 202,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 15, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 211,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 35,                  !- Zone Name
  Aisle 35,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -25, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -25, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 0, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 35 Thermostat,       !- Name
  Thermal Zone_Aisle 35,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 35 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 143,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 35 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 35 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 35 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 143,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 35,             !- Name
  Thermal Zone_Aisle 35,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 35,                  !- Zone Name
  Thermal Zone_Aisle 35 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 35 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 35 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 222;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 35 Inlet Node List,  !- Name
  Node 231,                               !- Node Name 1
  Node 279;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 35 Exhaust Node List, !- Name
  Node 230,                               !- Node Name 1
  Node 278;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 21,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 230,                               !- Air Inlet Node Name
  Node 231,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 103, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 21 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 21 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 21, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 274,                               !- Water Inlet Node Name
  Node 275,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 21 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 21 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 21, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 276,                               !- Water Inlet Node Name
  Node 277,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 21 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 279,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 21, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 278,                               !- Air Inlet Node Name
  Node 279,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 21 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 103, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 21, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 21, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 21 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 21 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 21 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 21 Relief Air Node, !- Relief Air Stream Node Name
  Node 278;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 21 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 35 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 21,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 21, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 35,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 35 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 35 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 36,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 36,                               !- Name
  Thermal Zone_Aisle 36,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 212,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 36,                  !- Zone Name
  Aisle 36,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -35, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -30, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 213,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 36,                  !- Zone Name
  Aisle 36,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -30, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -35, 15, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -35, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 214,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 36,                  !- Zone Name
  Aisle 36,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 222,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -35, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -35, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 215,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 36,                  !- Zone Name
  Aisle 36,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -30, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -30, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 216,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 36,                  !- Zone Name
  Aisle 36,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -30, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -30, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 217,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 36,                  !- Zone Name
  Aisle 36,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -35, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -35, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -30, 0, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 36 Thermostat,       !- Name
  Thermal Zone_Aisle 36,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 36 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 144,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 36 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 36 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 36 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 144,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 36,             !- Name
  Thermal Zone_Aisle 36,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 36,                  !- Zone Name
  Thermal Zone_Aisle 36 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 36 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 36 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 223;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 36 Inlet Node List,  !- Name
  Node 239,                               !- Node Name 1
  Node 303;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 36 Exhaust Node List, !- Name
  Node 238,                               !- Node Name 1
  Node 302;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 25,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 238,                               !- Air Inlet Node Name
  Node 239,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 107, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 25 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 25 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 25, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 298,                               !- Water Inlet Node Name
  Node 299,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 25 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 25 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 25, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 300,                               !- Water Inlet Node Name
  Node 301,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 25 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 303,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 25, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 302,                               !- Air Inlet Node Name
  Node 303,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 25 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 107, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 25, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 25, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 25 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 25 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 25 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 25 Relief Air Node, !- Relief Air Stream Node Name
  Node 302;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 25 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 36 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 25,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 25, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 36,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 36 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 36 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 37,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 37,                               !- Name
  Thermal Zone_Aisle 37,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 218,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 37,                  !- Zone Name
  Aisle 37,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -40, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -35, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 219,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 37,                  !- Zone Name
  Aisle 37,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -35, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -40, 15, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -40, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 220,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 37,                  !- Zone Name
  Aisle 37,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 228,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -40, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -40, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 221,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 37,                  !- Zone Name
  Aisle 37,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -35, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -35, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 222,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 37,                  !- Zone Name
  Aisle 37,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 214,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -35, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -35, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -35, 15, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 223,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 37,                  !- Zone Name
  Aisle 37,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -40, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -40, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -35, 0, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 37 Thermostat,       !- Name
  Thermal Zone_Aisle 37,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 37 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 145,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 37 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 37 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 37 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 145,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 37,             !- Name
  Thermal Zone_Aisle 37,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 37,                  !- Zone Name
  Thermal Zone_Aisle 37 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 37 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 37 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 224;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 37 Inlet Node List,  !- Name
  Node 241,                               !- Node Name 1
  Node 309;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 37 Exhaust Node List, !- Name
  Node 240,                               !- Node Name 1
  Node 308;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 26,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 240,                               !- Air Inlet Node Name
  Node 241,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 108, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 26 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 26 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 26, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 304,                               !- Water Inlet Node Name
  Node 305,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 26 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 26 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 26, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 306,                               !- Water Inlet Node Name
  Node 307,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 26 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 309,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 26, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 308,                               !- Air Inlet Node Name
  Node 309,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 26 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 108, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 26, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 26, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 26 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 26 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 26 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 26 Relief Air Node, !- Relief Air Stream Node Name
  Node 308;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 26 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 37 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 26,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 26, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 37,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 37 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 37 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 38,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 38,                               !- Name
  Thermal Zone_Aisle 38,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 224,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 38,                  !- Zone Name
  Aisle 38,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -45, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -40, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 225,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 38,                  !- Zone Name
  Aisle 38,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -40, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -45, 15, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -45, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 226,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 38,                  !- Zone Name
  Aisle 38,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 234,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -45, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -45, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 227,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 38,                  !- Zone Name
  Aisle 38,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -40, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -40, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 228,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 38,                  !- Zone Name
  Aisle 38,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 220,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -40, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -40, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -40, 15, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 229,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 38,                  !- Zone Name
  Aisle 38,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -40, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -45, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -45, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -40, 0, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 38 Thermostat,       !- Name
  Thermal Zone_Aisle 38,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 38 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 146,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 38 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 38 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 38 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 146,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 38,             !- Name
  Thermal Zone_Aisle 38,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 38,                  !- Zone Name
  Thermal Zone_Aisle 38 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 38 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 38 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 225;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 38 Inlet Node List,  !- Name
  Node 235,                               !- Node Name 1
  Node 291;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 38 Exhaust Node List, !- Name
  Node 234,                               !- Node Name 1
  Node 290;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 23,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 234,                               !- Air Inlet Node Name
  Node 235,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 105, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 23 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 23 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 23, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 286,                               !- Water Inlet Node Name
  Node 287,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 23 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 23 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 23, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 288,                               !- Water Inlet Node Name
  Node 289,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 23 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 291,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 23, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 290,                               !- Air Inlet Node Name
  Node 291,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 23 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 105, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 23, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 23, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 23 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 23 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 23 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 23 Relief Air Node, !- Relief Air Stream Node Name
  Node 290;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 23 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 38 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 23,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 23, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 38,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 38 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 38 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 39,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 39,                               !- Name
  Thermal Zone_Aisle 39,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 230,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 39,                  !- Zone Name
  Aisle 39,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -50, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -45, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 231,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 39,                  !- Zone Name
  Aisle 39,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -45, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -50, 15, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -50, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 232,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 39,                  !- Zone Name
  Aisle 39,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 240,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -50, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -50, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 233,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 39,                  !- Zone Name
  Aisle 39,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -45, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -45, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 234,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 39,                  !- Zone Name
  Aisle 39,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 226,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -45, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -45, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -45, 15, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 235,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 39,                  !- Zone Name
  Aisle 39,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -50, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -50, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -45, 0, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 39 Thermostat,       !- Name
  Thermal Zone_Aisle 39,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 39 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 147,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 39 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 39 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 39 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 147,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 39,             !- Name
  Thermal Zone_Aisle 39,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 39,                  !- Zone Name
  Thermal Zone_Aisle 39 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 39 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 39 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 226;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 39 Inlet Node List,  !- Name
  Node 233,                               !- Node Name 1
  Node 285;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 39 Exhaust Node List, !- Name
  Node 232,                               !- Node Name 1
  Node 284;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 22,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 232,                               !- Air Inlet Node Name
  Node 233,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 104, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 22 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 22 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 22, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 280,                               !- Water Inlet Node Name
  Node 281,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 22 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 22 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 22, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 282,                               !- Water Inlet Node Name
  Node 283,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 22 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 285,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 22, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 284,                               !- Air Inlet Node Name
  Node 285,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 22 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 104, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 22, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 22, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 22 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 22 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 22 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 22 Relief Air Node, !- Relief Air Stream Node Name
  Node 284;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 22 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 39 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 22,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 22, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 39,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 39 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 39 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 4,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 4,                                !- Name
  Thermal Zone_Aisle 4,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 20,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 4,                   !- Zone Name
  Aisle 4,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 60, 0,                             !- X,Y,Z Vertex 1 {m}
  -20, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -15, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 21,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 4,                   !- Zone Name
  Aisle 4,                                !- Space Name
