  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -15, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -20, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -20, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 4,                   !- Zone Name
  Aisle 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 30,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -20, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -20, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 4,                   !- Zone Name
  Aisle 4,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -15, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -15, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -20, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 4,                   !- Zone Name
  Aisle 4,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 16,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -15, 60, 0,                             !- X,Y,Z Vertex 2 {m}
  -15, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -15, 74.9999999999999, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 25,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 4,                   !- Zone Name
  Aisle 4,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -20, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 60, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 4 Thermostat,        !- Name
  Thermal Zone_Aisle 4,                   !- Zone or ZoneList Name
  Thermal Zone_Aisle 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 112,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 4 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 112,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 4,              !- Name
  Thermal Zone_Aisle 4,                   !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 4,                   !- Zone Name
  Thermal Zone_Aisle 4 Equipment List,    !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 4 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 4 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 35;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 4 Inlet Node List,   !- Name
  Node 62,                                !- Node Name 1
  Node 60;                                !- Node Name 2

NodeList,
  Thermal Zone_Aisle 4 Exhaust Node List, !- Name
  Node 61,                                !- Node Name 1
  Node 59;                                !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 1,               !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 61,                                !- Air Inlet Node Name
  Node 62,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 86, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 4 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 4 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 4, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 55,                                !- Water Inlet Node Name
  Node 56,                                !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 4 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 4 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 4, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 57,                                !- Water Inlet Node Name
  Node 58,                                !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 4 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 60,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 4, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 59,                                !- Air Inlet Node Name
  Node 60,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 4 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 86, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 4, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 4, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 4 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 4 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 4 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 4 Relief Air Node, !- Relief Air Stream Node Name
  Node 59;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 4 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 4 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 1,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 4, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 4,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 4 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 4 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 40,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 40,                               !- Name
  Thermal Zone_Aisle 40,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 236,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 40,                  !- Zone Name
  Aisle 40,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -55, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -50, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 237,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 40,                  !- Zone Name
  Aisle 40,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -50, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -55, 15, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -55, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 238,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 40,                  !- Zone Name
  Aisle 40,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -55, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -55, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -55, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 239,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 40,                  !- Zone Name
  Aisle 40,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -55, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -50, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -50, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -55, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 240,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 40,                  !- Zone Name
  Aisle 40,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 232,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -50, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -50, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -50, 15, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 241,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 40,                  !- Zone Name
  Aisle 40,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -50, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -55, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -55, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -50, 0, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 40 Thermostat,       !- Name
  Thermal Zone_Aisle 40,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 40 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 148,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 40 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 40 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 40 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 148,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 40,             !- Name
  Thermal Zone_Aisle 40,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 40,                  !- Zone Name
  Thermal Zone_Aisle 40 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 40 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 40 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 227;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 40 Inlet Node List,  !- Name
  Node 243,                               !- Node Name 1
  Node 315;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 40 Exhaust Node List, !- Name
  Node 242,                               !- Node Name 1
  Node 314;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 27,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 242,                               !- Air Inlet Node Name
  Node 243,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 109, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 27 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 27 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 27, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 310,                               !- Water Inlet Node Name
  Node 311,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 27 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 27 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 27, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 312,                               !- Water Inlet Node Name
  Node 313,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 27 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 315,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 27, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 314,                               !- Air Inlet Node Name
  Node 315,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 27 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 109, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 27, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 27, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 27 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 27 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 27 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 27 Relief Air Node, !- Relief Air Stream Node Name
  Node 314;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 27 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 40 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 27,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 27, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 40,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 40 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 40 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 41,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 41,                               !- Name
  Thermal Zone_Aisle 41,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 242,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 41,                  !- Zone Name
  Aisle 41,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 60, 0,                             !- X,Y,Z Vertex 1 {m}
  -65, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -60, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -60, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 243,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 41,                  !- Zone Name
  Aisle 41,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -60, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -65, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -65, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 244,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 41,                  !- Zone Name
  Aisle 41,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 253,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -65, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -65, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 245,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 41,                  !- Zone Name
  Aisle 41,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -60, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -60, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -65, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 246,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 41,                  !- Zone Name
  Aisle 41,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -60, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -60, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -60, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 247,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 41,                  !- Zone Name
  Aisle 41,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -65, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -60, 60, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 41 Thermostat,       !- Name
  Thermal Zone_Aisle 41,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 41 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 149,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 41 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 41 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 41 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 149,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 41,             !- Name
  Thermal Zone_Aisle 41,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 41,                  !- Zone Name
  Thermal Zone_Aisle 41 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 41 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 41 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 388;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 41 Inlet Node List,  !- Name
  Node 409,                               !- Node Name 1
  Node 453;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 41 Exhaust Node List, !- Name
  Node 408,                               !- Node Name 1
  Node 452;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 40,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 408,                               !- Air Inlet Node Name
  Node 409,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 122, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 40 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 40 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 40, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 448,                               !- Water Inlet Node Name
  Node 449,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 40 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 40 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 40, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 450,                               !- Water Inlet Node Name
  Node 451,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 40 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 453,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 40, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 452,                               !- Air Inlet Node Name
  Node 453,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 40 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 122, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 40, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 40, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 40 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 40 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 40 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 40 Relief Air Node, !- Relief Air Stream Node Name
  Node 452;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 40 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 41 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 40,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 40, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 41,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 41 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 41 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 42,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 42,                               !- Name
  Thermal Zone_Aisle 42,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 248,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 42,                  !- Zone Name
  Aisle 42,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 60, 0,                             !- X,Y,Z Vertex 1 {m}
  -70, 70, 0,                             !- X,Y,Z Vertex 2 {m}
  -70, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -65, 74.9999999999999, 0,               !- X,Y,Z Vertex 4 {m}
  -65, 60, 0;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 249,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 42,                  !- Zone Name
  Aisle 42,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -70, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -70, 70, 2.4384,                        !- X,Y,Z Vertex 4 {m}
  -70, 60, 2.4384;                        !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 250,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 42,                  !- Zone Name
  Aisle 42,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 260,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 70, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 70, 0,                             !- X,Y,Z Vertex 2 {m}
  -70, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 251,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 42,                  !- Zone Name
  Aisle 42,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 259,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -70, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -70, 70, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 70, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 252,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 42,                  !- Zone Name
  Aisle 42,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -65, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -65, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -70, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 253,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 42,                  !- Zone Name
  Aisle 42,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 244,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 60, 0,                             !- X,Y,Z Vertex 2 {m}
  -65, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -65, 74.9999999999999, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 254,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 42,                  !- Zone Name
  Aisle 42,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -70, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 60, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 42 Thermostat,       !- Name
  Thermal Zone_Aisle 42,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 42 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 150,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 42 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 42 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 42 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 150,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 42,             !- Name
  Thermal Zone_Aisle 42,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 42,                  !- Zone Name
  Thermal Zone_Aisle 42 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 42 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 42 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 389;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 42 Inlet Node List,  !- Name
  Node 415,                               !- Node Name 1
  Node 471;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 42 Exhaust Node List, !- Name
  Node 414,                               !- Node Name 1
  Node 470;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 43,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 414,                               !- Air Inlet Node Name
  Node 415,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 125, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 43 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 43 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 43, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 466,                               !- Water Inlet Node Name
  Node 467,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 43 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 43 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 43, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 468,                               !- Water Inlet Node Name
  Node 469,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 43 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 471,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 43, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 470,                               !- Air Inlet Node Name
  Node 471,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 43 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 125, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 43, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 43, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 43 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 43 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 43 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 43 Relief Air Node, !- Relief Air Stream Node Name
  Node 470;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 43 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 42 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 43,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 43, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 42,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 42 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 42 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 43,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 43,                               !- Name
  Thermal Zone_Aisle 43,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 255,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 43,                  !- Zone Name
  Aisle 43,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 60, 0,               !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 74.9999999999999, 0, !- X,Y,Z Vertex 2 {m}
  -70, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -70, 70, 0,                             !- X,Y,Z Vertex 4 {m}
  -70, 60, 0;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 256,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 43,                  !- Zone Name
  Aisle 43,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 70, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -70, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 4 {m}
  -74.9999999999999, 60, 2.4384;          !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 257,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 43,                  !- Zone Name
  Aisle 43,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 266,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 74.9999999999999, 0, !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 60, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 60, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 258,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 43,                  !- Zone Name
  Aisle 43,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 1 {m}
  -70, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -70, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 74.9999999999999, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 259,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 43,                  !- Zone Name
  Aisle 43,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 251,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 70, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 70, 0,                             !- X,Y,Z Vertex 2 {m}
  -70, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -70, 74.9999999999999, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 260,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 43,                  !- Zone Name
  Aisle 43,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 250,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 60, 0,                             !- X,Y,Z Vertex 2 {m}
  -70, 70, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 70, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 261,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 43,                  !- Zone Name
  Aisle 43,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 60, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 60, 0,               !- X,Y,Z Vertex 3 {m}
  -70, 60, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 43 Thermostat,       !- Name
  Thermal Zone_Aisle 43,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 43 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 151,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 43 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 43 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 43 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 151,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 43,             !- Name
  Thermal Zone_Aisle 43,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 43,                  !- Zone Name
  Thermal Zone_Aisle 43 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 43 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 43 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 390;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 43 Inlet Node List,  !- Name
  Node 411,                               !- Node Name 1
  Node 459;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 43 Exhaust Node List, !- Name
  Node 410,                               !- Node Name 1
  Node 458;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 41,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 410,                               !- Air Inlet Node Name
  Node 411,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 123, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 41 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 41 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 41, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 454,                               !- Water Inlet Node Name
  Node 455,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 41 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 41 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 41, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 456,                               !- Water Inlet Node Name
  Node 457,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 41 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 459,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 41, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 458,                               !- Air Inlet Node Name
  Node 459,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 41 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 123, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 41, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 41, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 41 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 41 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 41 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 41 Relief Air Node, !- Relief Air Stream Node Name
  Node 458;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 41 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 43 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 41,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 41, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 43,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 43 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 43 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 44,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 44,                               !- Name
  Thermal Zone_Aisle 44,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 262,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 44,                  !- Zone Name
  Aisle 44,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 60, 0,               !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 74.9999999999999, 0, !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 74.9999999999999, 0, !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 60, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 263,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 44,                  !- Zone Name
  Aisle 44,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 60, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 60, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 264,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 44,                  !- Zone Name
  Aisle 44,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 272,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 74.9999999999999, 0, !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 60, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 60, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 265,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 44,                  !- Zone Name
  Aisle 44,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 74.9999999999999, 0, !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 74.9999999999999, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 266,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 44,                  !- Zone Name
  Aisle 44,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 257,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 60, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 60, 0,               !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 74.9999999999999, 0, !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 74.9999999999999, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 267,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 44,                  !- Zone Name
  Aisle 44,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 60, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 60, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 60, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 60, 0;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 44 Thermostat,       !- Name
  Thermal Zone_Aisle 44,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 44 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 152,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 44 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 44 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 44 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 152,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 44,             !- Name
  Thermal Zone_Aisle 44,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 44,                  !- Zone Name
  Thermal Zone_Aisle 44 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 44 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 44 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 391;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 44 Inlet Node List,  !- Name
  Node 427,                               !- Node Name 1
  Node 507;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 44 Exhaust Node List, !- Name
  Node 426,                               !- Node Name 1
  Node 506;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 49,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 426,                               !- Air Inlet Node Name
  Node 427,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 131, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 49 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 49 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 49, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 502,                               !- Water Inlet Node Name
  Node 503,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 49 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 49 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 49, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 504,                               !- Water Inlet Node Name
  Node 505,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 49 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 507,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 49, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 506,                               !- Air Inlet Node Name
  Node 507,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 49 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 131, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 49, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 49, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 49 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 49 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 49 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 49 Relief Air Node, !- Relief Air Stream Node Name
  Node 506;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 49 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 44 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 49,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 49, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 44,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 44 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 44 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 45,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 45,                               !- Name
  Thermal Zone_Aisle 45,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 268,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 45,                  !- Zone Name
  Aisle 45,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -84.9999999999999, 60, 0,               !- X,Y,Z Vertex 1 {m}
  -84.9999999999999, 74.9999999999999, 0, !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 74.9999999999999, 0, !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 60, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 269,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 45,                  !- Zone Name
  Aisle 45,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 60, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 2 {m}
  -84.9999999999999, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 3 {m}
  -84.9999999999999, 60, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 270,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 45,                  !- Zone Name
  Aisle 45,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -84.9999999999999, 60, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -84.9999999999999, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 2 {m}
  -84.9999999999999, 74.9999999999999, 0, !- X,Y,Z Vertex 3 {m}
  -84.9999999999999, 60, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 271,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 45,                  !- Zone Name
  Aisle 45,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -84.9999999999999, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 74.9999999999999, 0, !- X,Y,Z Vertex 3 {m}
  -84.9999999999999, 74.9999999999999, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 272,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 45,                  !- Zone Name
  Aisle 45,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 264,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 60, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 60, 0,               !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 74.9999999999999, 0, !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 74.9999999999999, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 273,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 45,                  !- Zone Name
  Aisle 45,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 60, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -84.9999999999999, 60, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -84.9999999999999, 60, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 60, 0;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 45 Thermostat,       !- Name
  Thermal Zone_Aisle 45,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 45 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 153,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 45 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 45 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 45 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 153,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 45,             !- Name
  Thermal Zone_Aisle 45,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 45,                  !- Zone Name
  Thermal Zone_Aisle 45 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 45 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 45 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 392;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 45 Inlet Node List,  !- Name
  Node 413,                               !- Node Name 1
  Node 465;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 45 Exhaust Node List, !- Name
  Node 412,                               !- Node Name 1
  Node 464;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 42,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 412,                               !- Air Inlet Node Name
  Node 413,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 124, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 42 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 42 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 42, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 460,                               !- Water Inlet Node Name
  Node 461,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 42 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 42 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 42, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 462,                               !- Water Inlet Node Name
  Node 463,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 42 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 465,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 42, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 464,                               !- Air Inlet Node Name
  Node 465,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 42 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 124, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 42, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 42, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 42 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 42 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 42 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 42 Relief Air Node, !- Relief Air Stream Node Name
  Node 464;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 42 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 45 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 42,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 42, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 45,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 45 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 45 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 46,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 46,                               !- Name
  Thermal Zone_Aisle 46,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 274,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 46,                  !- Zone Name
  Aisle 46,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 60, 0,                             !- X,Y,Z Vertex 1 {m}
  -95, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -90.0000000000003, 74.9999999999999, 0, !- X,Y,Z Vertex 3 {m}
  -90.0000000000003, 60, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 275,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 46,                  !- Zone Name
  Aisle 46,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.0000000000003, 60, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -90.0000000000003, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 2 {m}
  -95, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -95, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 276,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 46,                  !- Zone Name
  Aisle 46,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 284,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -95, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -95, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -95, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 277,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 46,                  !- Zone Name
  Aisle 46,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -90.0000000000003, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 2 {m}
  -90.0000000000003, 74.9999999999999, 0, !- X,Y,Z Vertex 3 {m}
  -95, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 278,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 46,                  !- Zone Name
  Aisle 46,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.0000000000003, 74.9999999999999, 2.4384, !- X,Y,Z Vertex 1 {m}
  -90.0000000000003, 60, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -90.0000000000003, 60, 0,               !- X,Y,Z Vertex 3 {m}
  -90.0000000000003, 74.9999999999999, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 279,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 46,                  !- Zone Name
  Aisle 46,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.0000000000003, 60, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -95, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -95, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -90.0000000000003, 60, 0;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 46 Thermostat,       !- Name
  Thermal Zone_Aisle 46,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 46 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 154,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 46 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 46 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 46 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 154,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 46,             !- Name
  Thermal Zone_Aisle 46,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 46,                  !- Zone Name
  Thermal Zone_Aisle 46 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 46 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 46 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 393;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 46 Inlet Node List,  !- Name
  Node 417,                               !- Node Name 1
  Node 477;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 46 Exhaust Node List, !- Name
  Node 416,                               !- Node Name 1
  Node 476;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 44,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 416,                               !- Air Inlet Node Name
  Node 417,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 126, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 44 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 44 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 44, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 472,                               !- Water Inlet Node Name
  Node 473,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 44 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 44 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 44, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 474,                               !- Water Inlet Node Name
  Node 475,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 44 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 477,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 44, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 476,                               !- Air Inlet Node Name
  Node 477,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 44 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 126, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 44, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 44, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 44 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 44 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 44 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 44 Relief Air Node, !- Relief Air Stream Node Name
  Node 476;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 44 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 46 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 44,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 44, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 46,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 46 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 46 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 47,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 47,                               !- Name
  Thermal Zone_Aisle 47,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 280,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 47,                  !- Zone Name
  Aisle 47,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 60, 0,                            !- X,Y,Z Vertex 1 {m}
  -100, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -95, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -95, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 281,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 47,                  !- Zone Name
  Aisle 47,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -95, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -100, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 3 {m}
  -100, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 282,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 47,                  !- Zone Name
  Aisle 47,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 290,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -100, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -100, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -100, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 283,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 47,                  !- Zone Name
  Aisle 47,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -95, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -95, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -100, 74.9999999999999, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 284,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 47,                  !- Zone Name
  Aisle 47,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 276,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -95, 60, 0,                             !- X,Y,Z Vertex 2 {m}
  -95, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -95, 74.9999999999999, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 285,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 47,                  !- Zone Name
  Aisle 47,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -100, 60, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -100, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -95, 60, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 47 Thermostat,       !- Name
  Thermal Zone_Aisle 47,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 47 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 155,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 47 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 47 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 47 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 155,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 47,             !- Name
  Thermal Zone_Aisle 47,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 47,                  !- Zone Name
  Thermal Zone_Aisle 47 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 47 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 47 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 394;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 47 Inlet Node List,  !- Name
  Node 419,                               !- Node Name 1
  Node 483;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 47 Exhaust Node List, !- Name
  Node 418,                               !- Node Name 1
  Node 482;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 45,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 418,                               !- Air Inlet Node Name
  Node 419,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 127, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 45 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 45 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 45, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 478,                               !- Water Inlet Node Name
  Node 479,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 45 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 45 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 45, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 480,                               !- Water Inlet Node Name
  Node 481,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 45 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 483,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 45, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 482,                               !- Air Inlet Node Name
  Node 483,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 45 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 127, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 45, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 45, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 45 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 45 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 45 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 45 Relief Air Node, !- Relief Air Stream Node Name
  Node 482;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 45 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 47 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 45,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 45, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 47,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 47 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 47 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 48,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 48,                               !- Name
  Thermal Zone_Aisle 48,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 286,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 48,                  !- Zone Name
  Aisle 48,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 60, 0,                            !- X,Y,Z Vertex 1 {m}
  -105, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -100, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -100, 60, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 287,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 48,                  !- Zone Name
  Aisle 48,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -100, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -105, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 3 {m}
  -105, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 288,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 48,                  !- Zone Name
  Aisle 48,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 296,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -105, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -105, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 289,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 48,                  !- Zone Name
  Aisle 48,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -100, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -100, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -105, 74.9999999999999, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 290,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 48,                  !- Zone Name
  Aisle 48,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 282,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -100, 60, 0,                            !- X,Y,Z Vertex 2 {m}
  -100, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -100, 74.9999999999999, 2.4384;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 291,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 48,                  !- Zone Name
  Aisle 48,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 60, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -105, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -100, 60, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 48 Thermostat,       !- Name
  Thermal Zone_Aisle 48,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 48 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 156,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 48 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 48 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 48 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 156,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 48,             !- Name
  Thermal Zone_Aisle 48,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 48,                  !- Zone Name
  Thermal Zone_Aisle 48 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 48 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 48 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 395;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 48 Inlet Node List,  !- Name
  Node 421,                               !- Node Name 1
  Node 489;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 48 Exhaust Node List, !- Name
  Node 420,                               !- Node Name 1
  Node 488;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 46,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 420,                               !- Air Inlet Node Name
  Node 421,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 128, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 46 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 46 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 46, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 484,                               !- Water Inlet Node Name
  Node 485,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 46 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 46 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 46, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 486,                               !- Water Inlet Node Name
  Node 487,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 46 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 489,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 46, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 488,                               !- Air Inlet Node Name
  Node 489,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 46 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 128, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 46, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 46, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 46 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 46 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 46 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 46 Relief Air Node, !- Relief Air Stream Node Name
  Node 488;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 46 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 48 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 46,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 46, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 48,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 48 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 48 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 49,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 49,                               !- Name
  Thermal Zone_Aisle 49,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 292,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 49,                  !- Zone Name
  Aisle 49,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 60, 0,                            !- X,Y,Z Vertex 1 {m}
  -110, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -105, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -105, 60, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 293,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 49,                  !- Zone Name
  Aisle 49,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -110, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 3 {m}
  -110, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 294,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 49,                  !- Zone Name
  Aisle 49,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 302,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -110, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -110, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 295,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 49,                  !- Zone Name
  Aisle 49,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -105, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -105, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -110, 74.9999999999999, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 296,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 49,                  !- Zone Name
  Aisle 49,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 288,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 60, 0,                            !- X,Y,Z Vertex 2 {m}
  -105, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -105, 74.9999999999999, 2.4384;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 297,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 49,                  !- Zone Name
  Aisle 49,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 60, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -110, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 60, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 49 Thermostat,       !- Name
  Thermal Zone_Aisle 49,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 49 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 157,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 49 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 49 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 49 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 157,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 49,             !- Name
  Thermal Zone_Aisle 49,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 49,                  !- Zone Name
  Thermal Zone_Aisle 49 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 49 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 49 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 396;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 49 Inlet Node List,  !- Name
  Node 423,                               !- Node Name 1
  Node 495;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 49 Exhaust Node List, !- Name
  Node 422,                               !- Node Name 1
  Node 494;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 47,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 422,                               !- Air Inlet Node Name
  Node 423,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 129, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 47 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 47 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 47, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 490,                               !- Water Inlet Node Name
  Node 491,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 47 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 47 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 47, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 492,                               !- Water Inlet Node Name
  Node 493,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 47 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 495,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 47, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 494,                               !- Air Inlet Node Name
  Node 495,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 47 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 129, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 47, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 47, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 47 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 47 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 47 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 47 Relief Air Node, !- Relief Air Stream Node Name
  Node 494;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 47 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 49 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 47,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 47, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 49,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 49 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 49 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 5,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 5,                                !- Name
  Thermal Zone_Aisle 5,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 26,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 5,                   !- Zone Name
  Aisle 5,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 60, 0,                             !- X,Y,Z Vertex 1 {m}
  -25, 74.9999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  -20, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -20, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 27,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 5,                   !- Zone Name
  Aisle 5,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -25, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -25, 60, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 5,                   !- Zone Name
  Aisle 5,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -25, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -25, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -25, 60, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 5,                   !- Zone Name
  Aisle 5,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -20, 74.9999999999999, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -20, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -25, 74.9999999999999, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 30,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 5,                   !- Zone Name
  Aisle 5,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 22,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -20, 60, 0,                             !- X,Y,Z Vertex 2 {m}
  -20, 74.9999999999999, 0,               !- X,Y,Z Vertex 3 {m}
  -20, 74.9999999999999, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 5,                   !- Zone Name
  Aisle 5,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 60, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -25, 60, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -25, 60, 0,                             !- X,Y,Z Vertex 3 {m}
  -20, 60, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 5 Thermostat,        !- Name
  Thermal Zone_Aisle 5,                   !- Zone or ZoneList Name
  Thermal Zone_Aisle 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 113,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 5 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 113,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 5,              !- Name
  Thermal Zone_Aisle 5,                   !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 5,                   !- Zone Name
  Thermal Zone_Aisle 5 Equipment List,    !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 5 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 5 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 36;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 5 Inlet Node List,   !- Name
  Node 68,                                !- Node Name 1
  Node 42;                                !- Node Name 2

NodeList,
  Thermal Zone_Aisle 5 Exhaust Node List, !- Name
  Node 67,                                !- Node Name 1
  Node 41;                                !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 4,               !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 67,                                !- Air Inlet Node Name
  Node 68,                                !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 83, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 1 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 1 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 1, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 37,                                !- Water Inlet Node Name
  Node 38,                                !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 1 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 39,                                !- Water Inlet Node Name
  Node 40,                                !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 42,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 1, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 41,                                !- Air Inlet Node Name
  Node 42,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 1 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 83, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 1, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 1, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 1 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 1 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 1 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 1 Relief Air Node, !- Relief Air Stream Node Name
  Node 41;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 1 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 5 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 4,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 1, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 5,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 5 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 5 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 50,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 50,                               !- Name
  Thermal Zone_Aisle 50,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 298,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 50,                  !- Zone Name
  Aisle 50,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -115, 60, 0,                            !- X,Y,Z Vertex 1 {m}
  -115, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -110, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -110, 60, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 299,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 50,                  !- Zone Name
  Aisle 50,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -115, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 3 {m}
  -115, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 300,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 50,                  !- Zone Name
  Aisle 50,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -115, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -115, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -115, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -115, 60, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 301,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 50,                  !- Zone Name
  Aisle 50,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -115, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -110, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -110, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -115, 74.9999999999999, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 302,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 50,                  !- Zone Name
  Aisle 50,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 294,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 60, 0,                            !- X,Y,Z Vertex 2 {m}
  -110, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -110, 74.9999999999999, 2.4384;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 303,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 50,                  !- Zone Name
  Aisle 50,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -115, 60, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -115, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 60, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 50 Thermostat,       !- Name
  Thermal Zone_Aisle 50,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 50 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 158,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 50 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 50 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 50 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 158,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 50,             !- Name
  Thermal Zone_Aisle 50,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 50,                  !- Zone Name
  Thermal Zone_Aisle 50 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 50 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 50 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 397;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 50 Inlet Node List,  !- Name
  Node 425,                               !- Node Name 1
  Node 501;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 50 Exhaust Node List, !- Name
  Node 424,                               !- Node Name 1
  Node 500;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 48,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 424,                               !- Air Inlet Node Name
  Node 425,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 130, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 48 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 48 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 48, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 496,                               !- Water Inlet Node Name
  Node 497,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 48 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 48 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 48, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 498,                               !- Water Inlet Node Name
  Node 499,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 48 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 501,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 48, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 500,                               !- Air Inlet Node Name
  Node 501,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 48 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 130, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 48, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 48, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 48 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 48 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 48 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 48 Relief Air Node, !- Relief Air Stream Node Name
  Node 500;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 48 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 50 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 48,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 48, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 50,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 50 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 50 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 51,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 51,                               !- Name
  Thermal Zone_Aisle 51,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 304,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 51,                  !- Zone Name
  Aisle 51,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 40, 0,                             !- X,Y,Z Vertex 1 {m}
  -65, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -60, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -60, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 305,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 51,                  !- Zone Name
  Aisle 51,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -60, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -65, 55, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -65, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 306,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 51,                  !- Zone Name
  Aisle 51,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 314,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -65, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 307,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 51,                  !- Zone Name
  Aisle 51,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -60, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -60, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 308,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 51,                  !- Zone Name
  Aisle 51,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -60, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -60, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -60, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 309,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 51,                  !- Zone Name
  Aisle 51,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -65, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -60, 40, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 51 Thermostat,       !- Name
  Thermal Zone_Aisle 51,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 51 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 159,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 51 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 51 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 51 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 159,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 51,             !- Name
  Thermal Zone_Aisle 51,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 51,                  !- Zone Name
  Thermal Zone_Aisle 51 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 51 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 51 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 398;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 51 Inlet Node List,  !- Name
  Node 429,                               !- Node Name 1
  Node 513;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 51 Exhaust Node List, !- Name
  Node 428,                               !- Node Name 1
  Node 512;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 50,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 428,                               !- Air Inlet Node Name
  Node 429,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 132, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 50 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 50 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 50, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 508,                               !- Water Inlet Node Name
  Node 509,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 50 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 50 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 50, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 510,                               !- Water Inlet Node Name
  Node 511,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 50 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 513,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 50, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 512,                               !- Air Inlet Node Name
  Node 513,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 50 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 132, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 50, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 50, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 50 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 50 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 50 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 50 Relief Air Node, !- Relief Air Stream Node Name
  Node 512;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 50 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 51 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 50,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 50, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 51,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 51 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 51 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 52,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 52,                               !- Name
  Thermal Zone_Aisle 52,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 310,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 52,                  !- Zone Name
  Aisle 52,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 40, 0,                             !- X,Y,Z Vertex 1 {m}
  -70, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -65, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 311,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 52,                  !- Zone Name
  Aisle 52,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -70, 55, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -70, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 312,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 52,                  !- Zone Name
  Aisle 52,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 320,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -70, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 313,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 52,                  !- Zone Name
  Aisle 52,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -65, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 314,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 52,                  !- Zone Name
  Aisle 52,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 306,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 40, 0,                             !- X,Y,Z Vertex 2 {m}
  -65, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 55, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 315,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 52,                  !- Zone Name
  Aisle 52,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -70, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 40, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 52 Thermostat,       !- Name
  Thermal Zone_Aisle 52,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 52 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 160,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 52 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 52 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 52 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 160,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 52,             !- Name
  Thermal Zone_Aisle 52,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 52,                  !- Zone Name
  Thermal Zone_Aisle 52 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 52 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 52 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 399;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 52 Inlet Node List,  !- Name
  Node 445,                               !- Node Name 1
  Node 561;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 52 Exhaust Node List, !- Name
  Node 444,                               !- Node Name 1
  Node 560;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 58,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 444,                               !- Air Inlet Node Name
  Node 445,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 140, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 58 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 58 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 58, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 556,                               !- Water Inlet Node Name
  Node 557,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 58 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 58 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 58, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 558,                               !- Water Inlet Node Name
  Node 559,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 58 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 561,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 58, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 560,                               !- Air Inlet Node Name
  Node 561,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 58 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 140, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 58, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 58, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 58 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 58 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 58 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 58 Relief Air Node, !- Relief Air Stream Node Name
  Node 560;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 58 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 52 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 58,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 58, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 52,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 52 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 52 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 53,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 53,                               !- Name
  Thermal Zone_Aisle 53,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 316,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 53,                  !- Zone Name
  Aisle 53,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 40, 0,               !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 55, 0,               !- X,Y,Z Vertex 2 {m}
  -70, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 317,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 53,                  !- Zone Name
  Aisle 53,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 55, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 40, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 318,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 53,                  !- Zone Name
  Aisle 53,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 326,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 55, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 55, 0,               !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 40, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 40, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 319,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 53,                  !- Zone Name
  Aisle 53,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 55, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -70, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -70, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 55, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 320,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 53,                  !- Zone Name
  Aisle 53,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 312,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 40, 0,                             !- X,Y,Z Vertex 2 {m}
  -70, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 55, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 321,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 53,                  !- Zone Name
  Aisle 53,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 40, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 40, 0,               !- X,Y,Z Vertex 3 {m}
  -70, 40, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 53 Thermostat,       !- Name
  Thermal Zone_Aisle 53,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 53 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 161,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 53 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 53 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 53 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 161,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 53,             !- Name
  Thermal Zone_Aisle 53,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 53,                  !- Zone Name
  Thermal Zone_Aisle 53 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 53 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 53 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 400;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 53 Inlet Node List,  !- Name
  Node 439,                               !- Node Name 1
  Node 543;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 53 Exhaust Node List, !- Name
  Node 438,                               !- Node Name 1
  Node 542;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 55,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 438,                               !- Air Inlet Node Name
  Node 439,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 137, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 55 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 55 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 55, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 538,                               !- Water Inlet Node Name
  Node 539,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 55 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 55 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 55, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 540,                               !- Water Inlet Node Name
  Node 541,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 55 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 543,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 55, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 542,                               !- Air Inlet Node Name
  Node 543,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 55 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 137, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 55, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 55, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 55 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 55 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 55 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 55 Relief Air Node, !- Relief Air Stream Node Name
  Node 542;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 55 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 53 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 55,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 55, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 53,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 53 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 53 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 54,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 54,                               !- Name
  Thermal Zone_Aisle 54,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 322,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 54,                  !- Zone Name
  Aisle 54,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 40, 0,               !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 55, 0,               !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 55, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 40, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 323,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 54,                  !- Zone Name
  Aisle 54,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 40, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 55, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 55, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 40, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 324,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 54,                  !- Zone Name
  Aisle 54,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 332,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 55, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 55, 0,               !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 40, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 40, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 325,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 54,                  !- Zone Name
  Aisle 54,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 55, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 55, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 55, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 55, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 326,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 54,                  !- Zone Name
  Aisle 54,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 318,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 40, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 40, 0,               !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 55, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 55, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 327,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 54,                  !- Zone Name
  Aisle 54,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 40, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 40, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 40, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 40, 0;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 54 Thermostat,       !- Name
  Thermal Zone_Aisle 54,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 54 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 162,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 54 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 54 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 54 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 162,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 54,             !- Name
  Thermal Zone_Aisle 54,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 54,                  !- Zone Name
  Thermal Zone_Aisle 54 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 54 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 54 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 401;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 54 Inlet Node List,  !- Name
  Node 441,                               !- Node Name 1
  Node 549;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 54 Exhaust Node List, !- Name
  Node 440,                               !- Node Name 1
  Node 548;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 56,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 440,                               !- Air Inlet Node Name
  Node 441,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 138, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 56 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 56 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 56, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 544,                               !- Water Inlet Node Name
  Node 545,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 56 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 56 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 56, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 546,                               !- Water Inlet Node Name
  Node 547,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 56 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 549,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 56, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 548,                               !- Air Inlet Node Name
  Node 549,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 56 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 138, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 56, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 56, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 56 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 56 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 56 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 56 Relief Air Node, !- Relief Air Stream Node Name
  Node 548;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 56 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 54 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 56,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 56, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 54,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 54 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 54 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 55,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 55,                               !- Name
  Thermal Zone_Aisle 55,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 328,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 55,                  !- Zone Name
  Aisle 55,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -84.9999999999999, 40, 0,               !- X,Y,Z Vertex 1 {m}
  -84.9999999999999, 55, 0,               !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 55, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 40, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 329,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 55,                  !- Zone Name
  Aisle 55,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 40, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 55, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -84.9999999999999, 55, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -84.9999999999999, 40, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 330,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 55,                  !- Zone Name
  Aisle 55,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -84.9999999999999, 40, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -84.9999999999999, 55, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -84.9999999999999, 55, 0,               !- X,Y,Z Vertex 3 {m}
  -84.9999999999999, 40, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 331,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 55,                  !- Zone Name
  Aisle 55,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -84.9999999999999, 55, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 55, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 55, 0,               !- X,Y,Z Vertex 3 {m}
  -84.9999999999999, 55, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 332,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 55,                  !- Zone Name
  Aisle 55,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 324,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 40, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 40, 0,               !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 55, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 55, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 333,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 55,                  !- Zone Name
  Aisle 55,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 40, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -84.9999999999999, 40, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -84.9999999999999, 40, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 40, 0;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 55 Thermostat,       !- Name
  Thermal Zone_Aisle 55,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 55 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 163,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 55 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 55 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 55 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 163,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 55,             !- Name
  Thermal Zone_Aisle 55,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 55,                  !- Zone Name
  Thermal Zone_Aisle 55 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 55 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 55 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 402;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 55 Inlet Node List,  !- Name
  Node 443,                               !- Node Name 1
  Node 555;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 55 Exhaust Node List, !- Name
  Node 442,                               !- Node Name 1
  Node 554;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 57,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 442,                               !- Air Inlet Node Name
  Node 443,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 139, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 57 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 57 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 57, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 550,                               !- Water Inlet Node Name
  Node 551,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 57 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 57 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 57, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 552,                               !- Water Inlet Node Name
  Node 553,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 57 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 555,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 57, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 554,                               !- Air Inlet Node Name
  Node 555,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 57 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 139, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 57, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 57, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 57 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 57 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 57 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 57 Relief Air Node, !- Relief Air Stream Node Name
  Node 554;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 57 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 55 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 57,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 57, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 55,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 55 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 55 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 56,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 56,                               !- Name
  Thermal Zone_Aisle 56,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 334,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 56,                  !- Zone Name
  Aisle 56,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
