  ,                                       !- Number of Vertices
  -95, 40, 0,                             !- X,Y,Z Vertex 1 {m}
  -95, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -90.0000000000003, 55, 0,               !- X,Y,Z Vertex 3 {m}
  -90.0000000000003, 40, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 335,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 56,                  !- Zone Name
  Aisle 56,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.0000000000003, 40, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -90.0000000000003, 55, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -95, 55, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -95, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 336,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 56,                  !- Zone Name
  Aisle 56,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 344,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -95, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -95, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -95, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 337,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 56,                  !- Zone Name
  Aisle 56,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -90.0000000000003, 55, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -90.0000000000003, 55, 0,               !- X,Y,Z Vertex 3 {m}
  -95, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 338,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 56,                  !- Zone Name
  Aisle 56,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.0000000000003, 55, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -90.0000000000003, 40, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -90.0000000000003, 40, 0,               !- X,Y,Z Vertex 3 {m}
  -90.0000000000003, 55, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 339,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 56,                  !- Zone Name
  Aisle 56,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.0000000000003, 40, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -95, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -95, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -90.0000000000003, 40, 0;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 56 Thermostat,       !- Name
  Thermal Zone_Aisle 56,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 56 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 164,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 56 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 56 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 56 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 164,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 56,             !- Name
  Thermal Zone_Aisle 56,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 56,                  !- Zone Name
  Thermal Zone_Aisle 56 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 56 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 56 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 403;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 56 Inlet Node List,  !- Name
  Node 431,                               !- Node Name 1
  Node 519;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 56 Exhaust Node List, !- Name
  Node 430,                               !- Node Name 1
  Node 518;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 51,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 430,                               !- Air Inlet Node Name
  Node 431,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 133, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 51 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 51 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 51, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 514,                               !- Water Inlet Node Name
  Node 515,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 51 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 51 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 51, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 516,                               !- Water Inlet Node Name
  Node 517,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 51 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 519,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 51, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 518,                               !- Air Inlet Node Name
  Node 519,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 51 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 133, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 51, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 51, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 51 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 51 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 51 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 51 Relief Air Node, !- Relief Air Stream Node Name
  Node 518;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 51 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 56 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 51,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 51, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 56,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 56 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 56 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 57,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 57,                               !- Name
  Thermal Zone_Aisle 57,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 340,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 57,                  !- Zone Name
  Aisle 57,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 40, 0,                            !- X,Y,Z Vertex 1 {m}
  -100, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -95, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -95, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 341,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 57,                  !- Zone Name
  Aisle 57,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -95, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -100, 55, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -100, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 342,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 57,                  !- Zone Name
  Aisle 57,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 350,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -100, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -100, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -100, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 343,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 57,                  !- Zone Name
  Aisle 57,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -95, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -95, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -100, 55, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 344,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 57,                  !- Zone Name
  Aisle 57,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 336,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -95, 40, 0,                             !- X,Y,Z Vertex 2 {m}
  -95, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -95, 55, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 345,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 57,                  !- Zone Name
  Aisle 57,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -100, 40, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -100, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -95, 40, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 57 Thermostat,       !- Name
  Thermal Zone_Aisle 57,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 57 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 165,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 57 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 57 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 57 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 165,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 57,             !- Name
  Thermal Zone_Aisle 57,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 57,                  !- Zone Name
  Thermal Zone_Aisle 57 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 57 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 57 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 404;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 57 Inlet Node List,  !- Name
  Node 435,                               !- Node Name 1
  Node 531;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 57 Exhaust Node List, !- Name
  Node 434,                               !- Node Name 1
  Node 530;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 53,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 434,                               !- Air Inlet Node Name
  Node 435,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 135, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 53 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 53 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 53, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 526,                               !- Water Inlet Node Name
  Node 527,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 53 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 53 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 53, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 528,                               !- Water Inlet Node Name
  Node 529,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 53 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 531,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 53, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 530,                               !- Air Inlet Node Name
  Node 531,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 53 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 135, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 53, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 53, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 53 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 53 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 53 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 53 Relief Air Node, !- Relief Air Stream Node Name
  Node 530;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 53 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 57 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 53,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 53, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 57,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 57 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 57 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 58,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 58,                               !- Name
  Thermal Zone_Aisle 58,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 346,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 58,                  !- Zone Name
  Aisle 58,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 40, 0,                            !- X,Y,Z Vertex 1 {m}
  -105, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -100, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -100, 40, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 347,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 58,                  !- Zone Name
  Aisle 58,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -100, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -105, 55, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -105, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 348,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 58,                  !- Zone Name
  Aisle 58,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 356,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -105, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 349,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 58,                  !- Zone Name
  Aisle 58,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -100, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -100, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 55, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 350,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 58,                  !- Zone Name
  Aisle 58,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 342,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -100, 40, 0,                            !- X,Y,Z Vertex 2 {m}
  -100, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -100, 55, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 351,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 58,                  !- Zone Name
  Aisle 58,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 40, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -105, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -100, 40, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 58 Thermostat,       !- Name
  Thermal Zone_Aisle 58,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 58 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 166,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 58 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 58 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 58 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 166,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 58,             !- Name
  Thermal Zone_Aisle 58,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 58,                  !- Zone Name
  Thermal Zone_Aisle 58 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 58 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 58 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 405;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 58 Inlet Node List,  !- Name
  Node 433,                               !- Node Name 1
  Node 525;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 58 Exhaust Node List, !- Name
  Node 432,                               !- Node Name 1
  Node 524;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 52,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 432,                               !- Air Inlet Node Name
  Node 433,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 134, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 52 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 52 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 52, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 520,                               !- Water Inlet Node Name
  Node 521,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 52 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 52 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 52, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 522,                               !- Water Inlet Node Name
  Node 523,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 52 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 525,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 52, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 524,                               !- Air Inlet Node Name
  Node 525,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 52 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 134, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 52, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 52, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 52 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 52 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 52 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 52 Relief Air Node, !- Relief Air Stream Node Name
  Node 524;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 52 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 58 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 52,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 52, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 58,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 58 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 58 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 59,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 59,                               !- Name
  Thermal Zone_Aisle 59,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 352,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 59,                  !- Zone Name
  Aisle 59,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 40, 0,                            !- X,Y,Z Vertex 1 {m}
  -110, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -105, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 40, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 353,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 59,                  !- Zone Name
  Aisle 59,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -110, 55, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -110, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 354,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 59,                  !- Zone Name
  Aisle 59,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 362,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -110, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 355,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 59,                  !- Zone Name
  Aisle 59,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -105, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 55, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 356,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 59,                  !- Zone Name
  Aisle 59,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 348,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 40, 0,                            !- X,Y,Z Vertex 2 {m}
  -105, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 55, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 357,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 59,                  !- Zone Name
  Aisle 59,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 40, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -110, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 40, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 59 Thermostat,       !- Name
  Thermal Zone_Aisle 59,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 59 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 167,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 59 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 59 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 59 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 167,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 59,             !- Name
  Thermal Zone_Aisle 59,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 59,                  !- Zone Name
  Thermal Zone_Aisle 59 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 59 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 59 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 406;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 59 Inlet Node List,  !- Name
  Node 447,                               !- Node Name 1
  Node 567;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 59 Exhaust Node List, !- Name
  Node 446,                               !- Node Name 1
  Node 566;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 59,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 446,                               !- Air Inlet Node Name
  Node 447,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 141, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 59 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 59 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 59, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 562,                               !- Water Inlet Node Name
  Node 563,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 59 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 59 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 59, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 564,                               !- Water Inlet Node Name
  Node 565,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 59 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 567,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 59, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 566,                               !- Air Inlet Node Name
  Node 567,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 59 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 141, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 59, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 59, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 59 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 59 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 59 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 59 Relief Air Node, !- Relief Air Stream Node Name
  Node 566;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 59 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 59 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 59,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 59, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 59,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 59 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 59 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 6,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 6,                                !- Name
  Thermal Zone_Aisle 6,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 32,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 6,                   !- Zone Name
  Aisle 6,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 55, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 55, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 33,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 6,                   !- Zone Name
  Aisle 6,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 55, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -5, 40, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  0, 40, 2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 55, 2.4384;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 6,                   !- Zone Name
  Aisle 6,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 55, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  0, 40, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 55, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 6,                   !- Zone Name
  Aisle 6,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 2.4384,                          !- X,Y,Z Vertex 1 {m}
  -5, 40, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -5, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 40, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 6,                   !- Zone Name
  Aisle 6,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 42,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 55, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -5, 55, 0,                              !- X,Y,Z Vertex 2 {m}
  -5, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 40, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 37,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 6,                   !- Zone Name
  Aisle 6,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 55, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  0, 55, 2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, 55, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 55, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 6 Thermostat,        !- Name
  Thermal Zone_Aisle 6,                   !- Zone or ZoneList Name
  Thermal Zone_Aisle 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 114,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 6 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 114,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 6,              !- Name
  Thermal Zone_Aisle 6,                   !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 6,                   !- Zone Name
  Thermal Zone_Aisle 6 Equipment List,    !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 6 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 6 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 32;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 6 Inlet Node List,   !- Name
  Node 113,                               !- Node Name 1
  Node 203;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 6 Exhaust Node List, !- Name
  Node 112,                               !- Node Name 1
  Node 202;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 19,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 112,                               !- Air Inlet Node Name
  Node 113,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 101, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 19 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 19 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 19, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 198,                               !- Water Inlet Node Name
  Node 199,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 19 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 19 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 19, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 200,                               !- Water Inlet Node Name
  Node 201,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 19 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 203,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 19, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 202,                               !- Air Inlet Node Name
  Node 203,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 19 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 101, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 19, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 19, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 19 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 19 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 19 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 19 Relief Air Node, !- Relief Air Stream Node Name
  Node 202;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 19 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 6 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 19,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 19, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 6,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 6 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 6 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 60,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 60,                               !- Name
  Thermal Zone_Aisle 60,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 358,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 60,                  !- Zone Name
  Aisle 60,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -115, 40, 0,                            !- X,Y,Z Vertex 1 {m}
  -115, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -110, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 40, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 359,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 60,                  !- Zone Name
  Aisle 60,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -115, 55, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -115, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 360,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 60,                  !- Zone Name
  Aisle 60,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -115, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -115, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -115, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -115, 40, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 361,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 60,                  !- Zone Name
  Aisle 60,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -115, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -110, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -115, 55, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 362,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 60,                  !- Zone Name
  Aisle 60,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 354,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 40, 0,                            !- X,Y,Z Vertex 2 {m}
  -110, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 55, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 363,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 60,                  !- Zone Name
  Aisle 60,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -115, 40, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -115, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 40, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 60 Thermostat,       !- Name
  Thermal Zone_Aisle 60,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 60 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 168,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 60 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 60 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 60 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 168,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 60,             !- Name
  Thermal Zone_Aisle 60,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 60,                  !- Zone Name
  Thermal Zone_Aisle 60 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 60 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 60 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 407;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 60 Inlet Node List,  !- Name
  Node 437,                               !- Node Name 1
  Node 537;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 60 Exhaust Node List, !- Name
  Node 436,                               !- Node Name 1
  Node 536;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 54,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 436,                               !- Air Inlet Node Name
  Node 437,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 136, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 54 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 54 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 54, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 532,                               !- Water Inlet Node Name
  Node 533,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 54 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 54 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 54, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 534,                               !- Water Inlet Node Name
  Node 535,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 54 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 537,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 54, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 536,                               !- Air Inlet Node Name
  Node 537,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 54 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 136, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 54, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 54, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 54 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 54 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 54 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 54 Relief Air Node, !- Relief Air Stream Node Name
  Node 536;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 54 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 60 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 54,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 54, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 60,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 60 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 60 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 61,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 61,                               !- Name
  Thermal Zone_Aisle 61,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 364,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 61,                  !- Zone Name
  Aisle 61,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 20, 0,                             !- X,Y,Z Vertex 1 {m}
  -65, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -60, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -60, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 365,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 61,                  !- Zone Name
  Aisle 61,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -60, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -65, 35, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -65, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 366,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 61,                  !- Zone Name
  Aisle 61,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 374,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -65, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 367,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 61,                  !- Zone Name
  Aisle 61,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -60, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -60, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 368,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 61,                  !- Zone Name
  Aisle 61,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -60, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -60, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -60, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 369,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 61,                  !- Zone Name
  Aisle 61,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -65, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -60, 20, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 61 Thermostat,       !- Name
  Thermal Zone_Aisle 61,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 61 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 169,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 61 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 61 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 61 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 169,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 61,             !- Name
  Thermal Zone_Aisle 61,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 61,                  !- Zone Name
  Thermal Zone_Aisle 61 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 61 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 61 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 568;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 61 Inlet Node List,  !- Name
  Node 595,                               !- Node Name 1
  Node 651;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 61 Exhaust Node List, !- Name
  Node 594,                               !- Node Name 1
  Node 650;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 63,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 594,                               !- Air Inlet Node Name
  Node 595,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 145, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 63 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 63 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 63, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 646,                               !- Water Inlet Node Name
  Node 647,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 63 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 63 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 63, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 648,                               !- Water Inlet Node Name
  Node 649,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 63 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 651,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 63, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 650,                               !- Air Inlet Node Name
  Node 651,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 63 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 145, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 63, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 63, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 63 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 63 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 63 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 63 Relief Air Node, !- Relief Air Stream Node Name
  Node 650;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 63 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 61 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 63,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 63, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 61,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 61 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 61 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 62,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 62,                               !- Name
  Thermal Zone_Aisle 62,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 370,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 62,                  !- Zone Name
  Aisle 62,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 20, 0,                             !- X,Y,Z Vertex 1 {m}
  -70, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -65, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 371,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 62,                  !- Zone Name
  Aisle 62,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -70, 35, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -70, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 372,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 62,                  !- Zone Name
  Aisle 62,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 380,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -70, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 373,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 62,                  !- Zone Name
  Aisle 62,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -65, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 374,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 62,                  !- Zone Name
  Aisle 62,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 366,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -65, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 35, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 375,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 62,                  !- Zone Name
  Aisle 62,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -70, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 20, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 62 Thermostat,       !- Name
  Thermal Zone_Aisle 62,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 62 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 170,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 62 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 62 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 62 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 170,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 62,             !- Name
  Thermal Zone_Aisle 62,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 62,                  !- Zone Name
  Thermal Zone_Aisle 62 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 62 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 62 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 569;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 62 Inlet Node List,  !- Name
  Node 625,                               !- Node Name 1
  Node 741;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 62 Exhaust Node List, !- Name
  Node 624,                               !- Node Name 1
  Node 740;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 78,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 624,                               !- Air Inlet Node Name
  Node 625,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 160, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 78 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 78 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 78, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 736,                               !- Water Inlet Node Name
  Node 737,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 78 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 78 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 78, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 738,                               !- Water Inlet Node Name
  Node 739,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 78 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 741,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 78, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 740,                               !- Air Inlet Node Name
  Node 741,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 78 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 160, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 78, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 78, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 78 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 78 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 78 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 78 Relief Air Node, !- Relief Air Stream Node Name
  Node 740;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 78 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 62 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 78,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 78, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 62,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 62 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 62 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 63,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 63,                               !- Name
  Thermal Zone_Aisle 63,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 376,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 63,                  !- Zone Name
  Aisle 63,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 20, 0,               !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 35, 0,               !- X,Y,Z Vertex 2 {m}
  -70, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 377,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 63,                  !- Zone Name
  Aisle 63,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 35, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 20, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 378,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 63,                  !- Zone Name
  Aisle 63,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 386,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 35, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 35, 0,               !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 20, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 20, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 379,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 63,                  !- Zone Name
  Aisle 63,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 35, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -70, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -70, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 35, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 380,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 63,                  !- Zone Name
  Aisle 63,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 372,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -70, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 35, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 381,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 63,                  !- Zone Name
  Aisle 63,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 20, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 20, 0,               !- X,Y,Z Vertex 3 {m}
  -70, 20, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 63 Thermostat,       !- Name
  Thermal Zone_Aisle 63,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 63 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 171,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 63 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 63 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 63 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 171,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 63,             !- Name
  Thermal Zone_Aisle 63,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 63,                  !- Zone Name
  Thermal Zone_Aisle 63 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 63 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 63 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 570;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 63 Inlet Node List,  !- Name
  Node 615,                               !- Node Name 1
  Node 711;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 63 Exhaust Node List, !- Name
  Node 614,                               !- Node Name 1
  Node 710;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 73,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 614,                               !- Air Inlet Node Name
  Node 615,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 155, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 73 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 73 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 73, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 706,                               !- Water Inlet Node Name
  Node 707,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 73 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 73 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 73, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 708,                               !- Water Inlet Node Name
  Node 709,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 73 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 711,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 73, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 710,                               !- Air Inlet Node Name
  Node 711,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 73 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 155, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 73, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 73, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 73 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 73 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 73 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 73 Relief Air Node, !- Relief Air Stream Node Name
  Node 710;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 73 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 63 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 73,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 73, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 63,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 63 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 63 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 64,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 64,                               !- Name
  Thermal Zone_Aisle 64,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 382,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 64,                  !- Zone Name
  Aisle 64,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 20, 0,               !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 35, 0,               !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 35, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 20, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 383,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 64,                  !- Zone Name
  Aisle 64,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 20, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 35, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 35, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 20, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 384,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 64,                  !- Zone Name
  Aisle 64,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 392,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 35, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 35, 0,               !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 20, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 20, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 385,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 64,                  !- Zone Name
  Aisle 64,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 35, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 35, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 35, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 35, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 386,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 64,                  !- Zone Name
  Aisle 64,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 378,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 20, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 20, 0,               !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 35, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 35, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 387,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 64,                  !- Zone Name
  Aisle 64,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 20, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 20, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 20, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 20, 0;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 64 Thermostat,       !- Name
  Thermal Zone_Aisle 64,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 64 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 172,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 64 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 64 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 64 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 172,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 64,             !- Name
  Thermal Zone_Aisle 64,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 64,                  !- Zone Name
  Thermal Zone_Aisle 64 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 64 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 64 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 571;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 64 Inlet Node List,  !- Name
  Node 589,                               !- Node Name 1
  Node 633;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 64 Exhaust Node List, !- Name
  Node 588,                               !- Node Name 1
  Node 632;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 60,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 588,                               !- Air Inlet Node Name
  Node 589,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 142, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 60 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 60 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 60, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 628,                               !- Water Inlet Node Name
  Node 629,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 60 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 60 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 60, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 630,                               !- Water Inlet Node Name
  Node 631,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 60 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 633,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 60, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 632,                               !- Air Inlet Node Name
  Node 633,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 60 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 142, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 60, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 60, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 60 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 60 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 60 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 60 Relief Air Node, !- Relief Air Stream Node Name
  Node 632;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 60 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 64 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 60,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 60, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 64,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 64 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 64 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 65,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 65,                               !- Name
  Thermal Zone_Aisle 65,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 388,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 65,                  !- Zone Name
  Aisle 65,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -84.9999999999999, 20, 0,               !- X,Y,Z Vertex 1 {m}
  -84.9999999999999, 35, 0,               !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 35, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 20, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 389,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 65,                  !- Zone Name
  Aisle 65,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 20, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 35, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -84.9999999999999, 35, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -84.9999999999999, 20, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 390,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 65,                  !- Zone Name
  Aisle 65,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -84.9999999999999, 20, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -84.9999999999999, 35, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -84.9999999999999, 35, 0,               !- X,Y,Z Vertex 3 {m}
  -84.9999999999999, 20, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 391,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 65,                  !- Zone Name
  Aisle 65,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -84.9999999999999, 35, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 35, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 35, 0,               !- X,Y,Z Vertex 3 {m}
  -84.9999999999999, 35, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 392,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 65,                  !- Zone Name
  Aisle 65,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 384,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 20, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 20, 0,               !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 35, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 35, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 393,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 65,                  !- Zone Name
  Aisle 65,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 20, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -84.9999999999999, 20, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -84.9999999999999, 20, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 20, 0;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 65 Thermostat,       !- Name
  Thermal Zone_Aisle 65,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 65 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 173,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 65 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 65 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 65 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 173,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 65,             !- Name
  Thermal Zone_Aisle 65,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 65,                  !- Zone Name
  Thermal Zone_Aisle 65 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 65 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 65 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 572;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 65 Inlet Node List,  !- Name
  Node 599,                               !- Node Name 1
  Node 663;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 65 Exhaust Node List, !- Name
  Node 598,                               !- Node Name 1
  Node 662;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 65,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 598,                               !- Air Inlet Node Name
  Node 599,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 147, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 65 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 65 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 65, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 658,                               !- Water Inlet Node Name
  Node 659,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 65 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 65 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 65, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 660,                               !- Water Inlet Node Name
  Node 661,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 65 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 663,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 65, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 662,                               !- Air Inlet Node Name
  Node 663,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 65 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 147, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 65, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 65, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 65 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 65 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 65 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 65 Relief Air Node, !- Relief Air Stream Node Name
  Node 662;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 65 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 65 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 65,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 65, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 65,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 65 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 65 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 66,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 66,                               !- Name
  Thermal Zone_Aisle 66,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 394,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 66,                  !- Zone Name
  Aisle 66,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 20, 0,                             !- X,Y,Z Vertex 1 {m}
  -95, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -90.0000000000003, 35, 0,               !- X,Y,Z Vertex 3 {m}
  -90.0000000000003, 20, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 395,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 66,                  !- Zone Name
  Aisle 66,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.0000000000003, 20, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -90.0000000000003, 35, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -95, 35, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -95, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 396,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 66,                  !- Zone Name
  Aisle 66,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 404,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -95, 35, 0,                             !- X,Y,Z Vertex 2 {m}
  -95, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -95, 20, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 397,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 66,                  !- Zone Name
  Aisle 66,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 35, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -90.0000000000003, 35, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -90.0000000000003, 35, 0,               !- X,Y,Z Vertex 3 {m}
  -95, 35, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 398,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 66,                  !- Zone Name
  Aisle 66,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.0000000000003, 35, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -90.0000000000003, 20, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -90.0000000000003, 20, 0,               !- X,Y,Z Vertex 3 {m}
  -90.0000000000003, 35, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 399,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 66,                  !- Zone Name
  Aisle 66,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.0000000000003, 20, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -95, 20, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -95, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -90.0000000000003, 20, 0;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 66 Thermostat,       !- Name
  Thermal Zone_Aisle 66,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 66 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 174,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 66 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 66 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 66 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 174,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 66,             !- Name
  Thermal Zone_Aisle 66,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 66,                  !- Zone Name
  Thermal Zone_Aisle 66 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 66 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 66 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 573;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 66 Inlet Node List,  !- Name
  Node 621,                               !- Node Name 1
  Node 729;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 66 Exhaust Node List, !- Name
  Node 620,                               !- Node Name 1
  Node 728;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 76,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 620,                               !- Air Inlet Node Name
  Node 621,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 158, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 76 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 76 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 76, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 724,                               !- Water Inlet Node Name
  Node 725,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 76 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 76 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 76, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 726,                               !- Water Inlet Node Name
  Node 727,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 76 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 729,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 76, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 728,                               !- Air Inlet Node Name
  Node 729,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 76 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 158, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 76, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 76, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 76 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 76 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 76 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 76 Relief Air Node, !- Relief Air Stream Node Name
  Node 728;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 76 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 66 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 76,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 76, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 66,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 66 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 66 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 67,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 67,                               !- Name
  Thermal Zone_Aisle 67,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 400,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 67,                  !- Zone Name
  Aisle 67,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 20, 0,                            !- X,Y,Z Vertex 1 {m}
  -100, 35, 0,                            !- X,Y,Z Vertex 2 {m}
  -95, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -95, 20, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 401,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 67,                  !- Zone Name
  Aisle 67,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -95, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -100, 35, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -100, 20, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 402,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 67,                  !- Zone Name
  Aisle 67,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 410,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 35, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -100, 35, 0,                            !- X,Y,Z Vertex 2 {m}
  -100, 20, 0,                            !- X,Y,Z Vertex 3 {m}
  -100, 20, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 403,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 67,                  !- Zone Name
  Aisle 67,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 35, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -95, 35, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -95, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -100, 35, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 404,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 67,                  !- Zone Name
  Aisle 67,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 396,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -95, 20, 0,                             !- X,Y,Z Vertex 2 {m}
  -95, 35, 0,                             !- X,Y,Z Vertex 3 {m}
  -95, 35, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 405,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 67,                  !- Zone Name
  Aisle 67,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 20, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -100, 20, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -100, 20, 0,                            !- X,Y,Z Vertex 3 {m}
  -95, 20, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 67 Thermostat,       !- Name
  Thermal Zone_Aisle 67,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 67 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 175,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 67 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 67 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 67 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 175,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 67,             !- Name
  Thermal Zone_Aisle 67,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 67,                  !- Zone Name
  Thermal Zone_Aisle 67 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 67 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 67 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 574;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 67 Inlet Node List,  !- Name
  Node 617,                               !- Node Name 1
  Node 717;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 67 Exhaust Node List, !- Name
  Node 616,                               !- Node Name 1
  Node 716;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 74,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 616,                               !- Air Inlet Node Name
  Node 617,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 156, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 74 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 74 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 74, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 712,                               !- Water Inlet Node Name
  Node 713,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 74 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 74 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 74, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 714,                               !- Water Inlet Node Name
  Node 715,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 74 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 717,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 74, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 716,                               !- Air Inlet Node Name
  Node 717,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 74 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 156, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 74, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 74, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 74 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 74 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 74 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 74 Relief Air Node, !- Relief Air Stream Node Name
  Node 716;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 74 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 67 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 74,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 74, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 67,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 67 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 67 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 68,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 68,                               !- Name
  Thermal Zone_Aisle 68,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 406,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 68,                  !- Zone Name
  Aisle 68,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 20, 0,                            !- X,Y,Z Vertex 1 {m}
  -105, 35, 0,                            !- X,Y,Z Vertex 2 {m}
  -100, 35, 0,                            !- X,Y,Z Vertex 3 {m}
  -100, 20, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 407,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 68,                  !- Zone Name
  Aisle 68,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 20, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -100, 35, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -105, 35, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -105, 20, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 408,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 68,                  !- Zone Name
  Aisle 68,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 416,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 35, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 35, 0,                            !- X,Y,Z Vertex 2 {m}
  -105, 20, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 20, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 409,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 68,                  !- Zone Name
  Aisle 68,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 35, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -100, 35, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -100, 35, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 35, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 410,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 68,                  !- Zone Name
  Aisle 68,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 402,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 20, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -100, 20, 0,                            !- X,Y,Z Vertex 2 {m}
  -100, 35, 0,                            !- X,Y,Z Vertex 3 {m}
  -100, 35, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 411,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 68,                  !- Zone Name
  Aisle 68,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 20, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 20, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -105, 20, 0,                            !- X,Y,Z Vertex 3 {m}
  -100, 20, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 68 Thermostat,       !- Name
  Thermal Zone_Aisle 68,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 68 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 176,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 68 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 68 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 68 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 176,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 68,             !- Name
  Thermal Zone_Aisle 68,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 68,                  !- Zone Name
  Thermal Zone_Aisle 68 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 68 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 68 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 575;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 68 Inlet Node List,  !- Name
  Node 605,                               !- Node Name 1
  Node 681;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 68 Exhaust Node List, !- Name
  Node 604,                               !- Node Name 1
  Node 680;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 68,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 604,                               !- Air Inlet Node Name
  Node 605,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 150, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 68 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 68 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 68, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 676,                               !- Water Inlet Node Name
  Node 677,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 68 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 68 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 68, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 678,                               !- Water Inlet Node Name
  Node 679,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 68 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 681,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 68, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 680,                               !- Air Inlet Node Name
  Node 681,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 68 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 150, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 68, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 68, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 68 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 68 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 68 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 68 Relief Air Node, !- Relief Air Stream Node Name
  Node 680;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 68 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 68 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 68,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 68, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 68,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 68 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 68 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 69,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 69,                               !- Name
  Thermal Zone_Aisle 69,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 412,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 69,                  !- Zone Name
  Aisle 69,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 20, 0,                            !- X,Y,Z Vertex 1 {m}
  -110, 35, 0,                            !- X,Y,Z Vertex 2 {m}
  -105, 35, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 20, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 413,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 69,                  !- Zone Name
  Aisle 69,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 20, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 35, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -110, 35, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -110, 20, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 414,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 69,                  !- Zone Name
  Aisle 69,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 422,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 35, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 35, 0,                            !- X,Y,Z Vertex 2 {m}
  -110, 20, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 20, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 415,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 69,                  !- Zone Name
  Aisle 69,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 35, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 35, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -105, 35, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 35, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 416,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 69,                  !- Zone Name
  Aisle 69,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 408,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 20, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 20, 0,                            !- X,Y,Z Vertex 2 {m}
  -105, 35, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 35, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 417,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 69,                  !- Zone Name
  Aisle 69,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 20, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 20, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -110, 20, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 20, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 69 Thermostat,       !- Name
  Thermal Zone_Aisle 69,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 69 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 177,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 69 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 69 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 69 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 177,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 69,             !- Name
  Thermal Zone_Aisle 69,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 69,                  !- Zone Name
  Thermal Zone_Aisle 69 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 69 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 69 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 576;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 69 Inlet Node List,  !- Name
  Node 607,                               !- Node Name 1
  Node 687;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 69 Exhaust Node List, !- Name
  Node 606,                               !- Node Name 1
  Node 686;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 69,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 606,                               !- Air Inlet Node Name
  Node 607,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 151, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 69 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 69 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 69, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 682,                               !- Water Inlet Node Name
  Node 683,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 69 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 69 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 69, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 684,                               !- Water Inlet Node Name
  Node 685,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 69 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 687,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 69, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 686,                               !- Air Inlet Node Name
  Node 687,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 69 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 151, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 69, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 69, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 69 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 69 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 69 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 69 Relief Air Node, !- Relief Air Stream Node Name
  Node 686;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 69 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 69 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 69,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 69, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 69,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 69 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 69 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 7,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 7,                                !- Name
  Thermal Zone_Aisle 7,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 38,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 7,                   !- Zone Name
  Aisle 7,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 40, 0,                             !- X,Y,Z Vertex 1 {m}
  -10, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 55, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 40, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 39,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 7,                   !- Zone Name
  Aisle 7,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 40, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -5, 55, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -10, 55, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -10, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 7,                   !- Zone Name
  Aisle 7,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 48,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -10, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 7,                   !- Zone Name
  Aisle 7,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -5, 55, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -5, 55, 0,                              !- X,Y,Z Vertex 3 {m}
  -10, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 7,                   !- Zone Name
  Aisle 7,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 36,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 40, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -5, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  -5, 55, 0,                              !- X,Y,Z Vertex 3 {m}
  -5, 55, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 7,                   !- Zone Name
  Aisle 7,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 40, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -10, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -10, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -5, 40, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 7 Thermostat,        !- Name
  Thermal Zone_Aisle 7,                   !- Zone or ZoneList Name
  Thermal Zone_Aisle 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 115,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 7 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 115,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 7,              !- Name
  Thermal Zone_Aisle 7,                   !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 7,                   !- Zone Name
  Thermal Zone_Aisle 7 Equipment List,    !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 7 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 7 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 70;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 7 Inlet Node List,   !- Name
  Node 105,                               !- Node Name 1
  Node 179;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 7 Exhaust Node List, !- Name
  Node 104,                               !- Node Name 1
  Node 178;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 15,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 104,                               !- Air Inlet Node Name
  Node 105,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 97, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 15 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 15 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 15, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 174,                               !- Water Inlet Node Name
  Node 175,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 15 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 15 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 15, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 176,                               !- Water Inlet Node Name
  Node 177,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 15 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 179,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 15, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 178,                               !- Air Inlet Node Name
  Node 179,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 15 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 97, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 15, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 15, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 15 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 15 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 15 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 15 Relief Air Node, !- Relief Air Stream Node Name
  Node 178;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 15 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 7 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 15,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 15, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 7,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 7 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 7 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 70,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 70,                               !- Name
  Thermal Zone_Aisle 70,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 418,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 70,                  !- Zone Name
  Aisle 70,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -115, 20, 0,                            !- X,Y,Z Vertex 1 {m}
  -115, 35, 0,                            !- X,Y,Z Vertex 2 {m}
  -110, 35, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 20, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 419,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 70,                  !- Zone Name
  Aisle 70,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 20, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 35, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -115, 35, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -115, 20, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 420,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 70,                  !- Zone Name
  Aisle 70,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -115, 20, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -115, 35, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -115, 35, 0,                            !- X,Y,Z Vertex 3 {m}
  -115, 20, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 421,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 70,                  !- Zone Name
  Aisle 70,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -115, 35, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 35, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -110, 35, 0,                            !- X,Y,Z Vertex 3 {m}
  -115, 35, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 422,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 70,                  !- Zone Name
  Aisle 70,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 414,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 20, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 20, 0,                            !- X,Y,Z Vertex 2 {m}
  -110, 35, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 35, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 423,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 70,                  !- Zone Name
  Aisle 70,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 20, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -115, 20, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -115, 20, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 20, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 70 Thermostat,       !- Name
  Thermal Zone_Aisle 70,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 70 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 178,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 70 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 70 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 70 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 178,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 70,             !- Name
  Thermal Zone_Aisle 70,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 70,                  !- Zone Name
  Thermal Zone_Aisle 70 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 70 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 70 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 577;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 70 Inlet Node List,  !- Name
  Node 623,                               !- Node Name 1
  Node 735;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 70 Exhaust Node List, !- Name
  Node 622,                               !- Node Name 1
  Node 734;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 77,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 622,                               !- Air Inlet Node Name
  Node 623,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 159, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 77 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 77 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 77, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 730,                               !- Water Inlet Node Name
  Node 731,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 77 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 77 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 77, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 732,                               !- Water Inlet Node Name
  Node 733,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 77 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 735,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 77, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 734,                               !- Air Inlet Node Name
  Node 735,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 77 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 159, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 77, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 77, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 77 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 77 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 77 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 77 Relief Air Node, !- Relief Air Stream Node Name
  Node 734;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 77 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 70 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 77,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 77, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 70,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 70 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 70 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 71,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 71,                               !- Name
  Thermal Zone_Aisle 71,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 424,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 71,                  !- Zone Name
  Aisle 71,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -65, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -60, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -60, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 425,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 71,                  !- Zone Name
  Aisle 71,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -60, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -65, 15, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -65, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 426,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 71,                  !- Zone Name
  Aisle 71,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 434,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -65, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -65, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 427,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 71,                  !- Zone Name
  Aisle 71,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -60, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -60, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 428,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 71,                  !- Zone Name
  Aisle 71,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -60, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -60, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -60, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 429,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 71,                  !- Zone Name
  Aisle 71,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -65, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -65, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -60, 0, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 71 Thermostat,       !- Name
  Thermal Zone_Aisle 71,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 71 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 179,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 71 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 71 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 71 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 179,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 71,             !- Name
  Thermal Zone_Aisle 71,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 71,                  !- Zone Name
  Thermal Zone_Aisle 71 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 71 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 71 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 578;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 71 Inlet Node List,  !- Name
  Node 591,                               !- Node Name 1
  Node 639;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 71 Exhaust Node List, !- Name
  Node 590,                               !- Node Name 1
  Node 638;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 61,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 590,                               !- Air Inlet Node Name
  Node 591,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 143, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 61 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 61 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 61, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 634,                               !- Water Inlet Node Name
  Node 635,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 61 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 61 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 61, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 636,                               !- Water Inlet Node Name
  Node 637,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 61 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 639,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 61, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 638,                               !- Air Inlet Node Name
  Node 639,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 61 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 143, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 61, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 61, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 61 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 61 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 61 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 61 Relief Air Node, !- Relief Air Stream Node Name
  Node 638;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 61 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 71 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 61,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 61, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 71,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 71 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 71 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 72,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 72,                               !- Name
  Thermal Zone_Aisle 72,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 430,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 72,                  !- Zone Name
  Aisle 72,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -70, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -65, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 431,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 72,                  !- Zone Name
  Aisle 72,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -65, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -70, 15, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -70, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 432,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 72,                  !- Zone Name
  Aisle 72,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
