  Face 440,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -70, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -70, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -70, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 433,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 72,                  !- Zone Name
  Aisle 72,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -65, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -65, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 434,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 72,                  !- Zone Name
  Aisle 72,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 426,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -65, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -65, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -65, 15, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 435,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 72,                  !- Zone Name
  Aisle 72,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -65, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -70, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -70, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -65, 0, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 72 Thermostat,       !- Name
  Thermal Zone_Aisle 72,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 72 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 180,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 72 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 72 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 72 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 180,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 72,             !- Name
  Thermal Zone_Aisle 72,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 72,                  !- Zone Name
  Thermal Zone_Aisle 72 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 72 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 72 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 579;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 72 Inlet Node List,  !- Name
  Node 619,                               !- Node Name 1
  Node 723;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 72 Exhaust Node List, !- Name
  Node 618,                               !- Node Name 1
  Node 722;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 75,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 618,                               !- Air Inlet Node Name
  Node 619,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 157, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 75 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 75 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 75, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 718,                               !- Water Inlet Node Name
  Node 719,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 75 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 75 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 75, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 720,                               !- Water Inlet Node Name
  Node 721,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 75 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 723,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 75, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 722,                               !- Air Inlet Node Name
  Node 723,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 75 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 157, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 75, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 75, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 75 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 75 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 75 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 75 Relief Air Node, !- Relief Air Stream Node Name
  Node 722;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 75 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 72 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 75,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 75, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 72,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 72 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 72 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 73,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 73,                               !- Name
  Thermal Zone_Aisle 73,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 436,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 73,                  !- Zone Name
  Aisle 73,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 15, 0,               !- X,Y,Z Vertex 2 {m}
  -70, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 437,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 73,                  !- Zone Name
  Aisle 73,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -70, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 15, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 0, 2.4384;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 438,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 73,                  !- Zone Name
  Aisle 73,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 446,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 15, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 15, 0,               !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 0, 2.4384;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 439,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 73,                  !- Zone Name
  Aisle 73,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 15, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -70, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -70, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 15, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 440,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 73,                  !- Zone Name
  Aisle 73,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 432,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -70, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -70, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -70, 15, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 441,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 73,                  !- Zone Name
  Aisle 73,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -70, 0, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 73 Thermostat,       !- Name
  Thermal Zone_Aisle 73,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 73 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 181,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 73 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 73 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 73 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 181,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 73,             !- Name
  Thermal Zone_Aisle 73,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 73,                  !- Zone Name
  Thermal Zone_Aisle 73 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 73 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 73 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 580;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 73 Inlet Node List,  !- Name
  Node 603,                               !- Node Name 1
  Node 675;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 73 Exhaust Node List, !- Name
  Node 602,                               !- Node Name 1
  Node 674;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 67,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 602,                               !- Air Inlet Node Name
  Node 603,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 149, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 67 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 67 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 67, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 670,                               !- Water Inlet Node Name
  Node 671,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 67 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 67 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 67, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 672,                               !- Water Inlet Node Name
  Node 673,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 67 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 675,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 67, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 674,                               !- Air Inlet Node Name
  Node 675,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 67 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 149, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 67, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 67, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 67 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 67 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 67 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 67 Relief Air Node, !- Relief Air Stream Node Name
  Node 674;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 67 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 73 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 67,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 67, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 73,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 73 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 73 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 74,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 74,                               !- Name
  Thermal Zone_Aisle 74,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 442,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 74,                  !- Zone Name
  Aisle 74,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 15, 0,               !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 15, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 443,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 74,                  !- Zone Name
  Aisle 74,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 15, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 15, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 0, 2.4384;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 444,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 74,                  !- Zone Name
  Aisle 74,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 452,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 15, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 15, 0,               !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 0, 2.4384;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 445,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 74,                  !- Zone Name
  Aisle 74,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 15, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 15, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 15, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 15, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 446,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 74,                  !- Zone Name
  Aisle 74,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 438,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -74.9999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -74.9999999999999, 15, 0,               !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 15, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 447,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 74,                  !- Zone Name
  Aisle 74,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.9999999999999, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -74.9999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 74 Thermostat,       !- Name
  Thermal Zone_Aisle 74,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 74 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 182,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 74 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 74 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 74 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 182,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 74,             !- Name
  Thermal Zone_Aisle 74,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 74,                  !- Zone Name
  Thermal Zone_Aisle 74 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 74 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 74 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 581;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 74 Inlet Node List,  !- Name
  Node 613,                               !- Node Name 1
  Node 705;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 74 Exhaust Node List, !- Name
  Node 612,                               !- Node Name 1
  Node 704;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 72,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 612,                               !- Air Inlet Node Name
  Node 613,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 154, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 72 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 72 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 72, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 700,                               !- Water Inlet Node Name
  Node 701,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 72 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 72 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 72, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 702,                               !- Water Inlet Node Name
  Node 703,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 72 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 705,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 72, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 704,                               !- Air Inlet Node Name
  Node 705,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 72 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 154, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 72, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 72, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 72 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 72 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 72 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 72 Relief Air Node, !- Relief Air Stream Node Name
  Node 704;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 72 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 74 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 72,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 72, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 74,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 74 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 74 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 75,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 75,                               !- Name
  Thermal Zone_Aisle 75,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 448,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 75,                  !- Zone Name
  Aisle 75,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -84.9999999999999, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -84.9999999999999, 15, 0,               !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 15, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 449,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 75,                  !- Zone Name
  Aisle 75,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 15, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -84.9999999999999, 15, 2.4384,          !- X,Y,Z Vertex 3 {m}
  -84.9999999999999, 0, 2.4384;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 450,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 75,                  !- Zone Name
  Aisle 75,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -84.9999999999999, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -84.9999999999999, 15, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -84.9999999999999, 15, 0,               !- X,Y,Z Vertex 3 {m}
  -84.9999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 451,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 75,                  !- Zone Name
  Aisle 75,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -84.9999999999999, 15, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 15, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 15, 0,               !- X,Y,Z Vertex 3 {m}
  -84.9999999999999, 15, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 452,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 75,                  !- Zone Name
  Aisle 75,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 444,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -80.0000000000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -80.0000000000003, 15, 0,               !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 15, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 453,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 75,                  !- Zone Name
  Aisle 75,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -80.0000000000003, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -84.9999999999999, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  -84.9999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -80.0000000000003, 0, 0;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 75 Thermostat,       !- Name
  Thermal Zone_Aisle 75,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 75 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 183,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 75 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 75 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 75 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 183,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 75,             !- Name
  Thermal Zone_Aisle 75,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 75,                  !- Zone Name
  Thermal Zone_Aisle 75 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 75 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 75 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 582;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 75 Inlet Node List,  !- Name
  Node 597,                               !- Node Name 1
  Node 657;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 75 Exhaust Node List, !- Name
  Node 596,                               !- Node Name 1
  Node 656;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 64,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 596,                               !- Air Inlet Node Name
  Node 597,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 146, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 64 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 64 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 64, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 652,                               !- Water Inlet Node Name
  Node 653,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 64 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 64 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 64, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 654,                               !- Water Inlet Node Name
  Node 655,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 64 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 657,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 64, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 656,                               !- Air Inlet Node Name
  Node 657,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 64 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 146, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 64, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 64, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 64 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 64 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 64 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 64 Relief Air Node, !- Relief Air Stream Node Name
  Node 656;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 64 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 75 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 64,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 64, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 75,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 75 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 75 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 76,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 76,                               !- Name
  Thermal Zone_Aisle 76,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 454,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 76,                  !- Zone Name
  Aisle 76,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  -95, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -90.0000000000003, 15, 0,               !- X,Y,Z Vertex 3 {m}
  -90.0000000000003, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 455,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 76,                  !- Zone Name
  Aisle 76,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.0000000000003, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -90.0000000000003, 15, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -95, 15, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -95, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 456,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 76,                  !- Zone Name
  Aisle 76,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 464,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -95, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -95, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -95, 0, 2.4384;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 457,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 76,                  !- Zone Name
  Aisle 76,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 15, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -90.0000000000003, 15, 2.4384,          !- X,Y,Z Vertex 2 {m}
  -90.0000000000003, 15, 0,               !- X,Y,Z Vertex 3 {m}
  -95, 15, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 458,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 76,                  !- Zone Name
  Aisle 76,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.0000000000003, 15, 2.4384,          !- X,Y,Z Vertex 1 {m}
  -90.0000000000003, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  -90.0000000000003, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -90.0000000000003, 15, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 459,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 76,                  !- Zone Name
  Aisle 76,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -90.0000000000003, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -95, 0, 2.4384,                         !- X,Y,Z Vertex 2 {m}
  -95, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -90.0000000000003, 0, 0;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 76 Thermostat,       !- Name
  Thermal Zone_Aisle 76,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 76 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 184,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 76 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 76 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 76 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 184,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 76,             !- Name
  Thermal Zone_Aisle 76,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 76,                  !- Zone Name
  Thermal Zone_Aisle 76 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 76 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 76 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 583;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 76 Inlet Node List,  !- Name
  Node 593,                               !- Node Name 1
  Node 645;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 76 Exhaust Node List, !- Name
  Node 592,                               !- Node Name 1
  Node 644;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 62,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 592,                               !- Air Inlet Node Name
  Node 593,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 144, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 62 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 62 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 62, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 640,                               !- Water Inlet Node Name
  Node 641,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 62 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 62 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 62, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 642,                               !- Water Inlet Node Name
  Node 643,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 62 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 645,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 62, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 644,                               !- Air Inlet Node Name
  Node 645,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 62 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 144, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 62, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 62, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 62 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 62 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 62 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 62 Relief Air Node, !- Relief Air Stream Node Name
  Node 644;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 62 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 76 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 62,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 62, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 76,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 76 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 76 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 77,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 77,                               !- Name
  Thermal Zone_Aisle 77,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 460,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 77,                  !- Zone Name
  Aisle 77,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  -100, 15, 0,                            !- X,Y,Z Vertex 2 {m}
  -95, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -95, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 461,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 77,                  !- Zone Name
  Aisle 77,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -95, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -100, 15, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -100, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 462,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 77,                  !- Zone Name
  Aisle 77,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 470,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 15, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -100, 15, 0,                            !- X,Y,Z Vertex 2 {m}
  -100, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -100, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 463,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 77,                  !- Zone Name
  Aisle 77,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 15, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -95, 15, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -95, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -100, 15, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 464,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 77,                  !- Zone Name
  Aisle 77,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 456,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -95, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -95, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -95, 15, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 465,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 77,                  !- Zone Name
  Aisle 77,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -95, 0, 2.4384,                         !- X,Y,Z Vertex 1 {m}
  -100, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -100, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -95, 0, 0;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 77 Thermostat,       !- Name
  Thermal Zone_Aisle 77,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 77 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 185,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 77 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 77 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 77 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 185,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 77,             !- Name
  Thermal Zone_Aisle 77,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 77,                  !- Zone Name
  Thermal Zone_Aisle 77 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 77 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 77 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 584;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 77 Inlet Node List,  !- Name
  Node 601,                               !- Node Name 1
  Node 669;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 77 Exhaust Node List, !- Name
  Node 600,                               !- Node Name 1
  Node 668;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 66,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 600,                               !- Air Inlet Node Name
  Node 601,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 148, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 66 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 66 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 66, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 664,                               !- Water Inlet Node Name
  Node 665,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 66 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 66 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 66, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 666,                               !- Water Inlet Node Name
  Node 667,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 66 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 669,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 66, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 668,                               !- Air Inlet Node Name
  Node 669,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 66 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 148, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 66, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 66, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 66 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 66 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 66 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 66 Relief Air Node, !- Relief Air Stream Node Name
  Node 668;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 66 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 77 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 66,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 66, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 77,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 77 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 77 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 78,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 78,                               !- Name
  Thermal Zone_Aisle 78,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 466,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 78,                  !- Zone Name
  Aisle 78,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  -105, 15, 0,                            !- X,Y,Z Vertex 2 {m}
  -100, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -100, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 467,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 78,                  !- Zone Name
  Aisle 78,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -100, 15, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -105, 15, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -105, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 468,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 78,                  !- Zone Name
  Aisle 78,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 476,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 15, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 15, 0,                            !- X,Y,Z Vertex 2 {m}
  -105, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -105, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 469,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 78,                  !- Zone Name
  Aisle 78,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 15, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -100, 15, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -100, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 15, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 470,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 78,                  !- Zone Name
  Aisle 78,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 462,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -100, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -100, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -100, 15, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 471,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 78,                  !- Zone Name
  Aisle 78,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -100, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -105, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -105, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -100, 0, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 78 Thermostat,       !- Name
  Thermal Zone_Aisle 78,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 78 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 186,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 78 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 78 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 78 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 186,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 78,             !- Name
  Thermal Zone_Aisle 78,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 78,                  !- Zone Name
  Thermal Zone_Aisle 78 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 78 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 78 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 585;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 78 Inlet Node List,  !- Name
  Node 611,                               !- Node Name 1
  Node 699;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 78 Exhaust Node List, !- Name
  Node 610,                               !- Node Name 1
  Node 698;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 71,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 610,                               !- Air Inlet Node Name
  Node 611,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 153, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 71 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 71 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 71, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 694,                               !- Water Inlet Node Name
  Node 695,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 71 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 71 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 71, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 696,                               !- Water Inlet Node Name
  Node 697,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 71 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 699,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 71, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 698,                               !- Air Inlet Node Name
  Node 699,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 71 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 153, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 71, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 71, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 71 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 71 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 71 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 71 Relief Air Node, !- Relief Air Stream Node Name
  Node 698;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 71 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 78 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 71,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 71, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 78,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 78 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 78 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 79,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 79,                               !- Name
  Thermal Zone_Aisle 79,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 472,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 79,                  !- Zone Name
  Aisle 79,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  -110, 15, 0,                            !- X,Y,Z Vertex 2 {m}
  -105, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 473,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 79,                  !- Zone Name
  Aisle 79,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -105, 15, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -110, 15, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -110, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 474,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 79,                  !- Zone Name
  Aisle 79,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 482,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 15, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 15, 0,                            !- X,Y,Z Vertex 2 {m}
  -110, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -110, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 475,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 79,                  !- Zone Name
  Aisle 79,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 15, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -105, 15, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -105, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 15, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 476,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 79,                  !- Zone Name
  Aisle 79,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 468,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -105, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -105, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -105, 15, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 477,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 79,                  !- Zone Name
  Aisle 79,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -105, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -110, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -110, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -105, 0, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 79 Thermostat,       !- Name
  Thermal Zone_Aisle 79,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 79 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 187,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 79 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 79 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 79 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 187,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 79,             !- Name
  Thermal Zone_Aisle 79,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 79,                  !- Zone Name
  Thermal Zone_Aisle 79 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 79 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 79 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 586;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 79 Inlet Node List,  !- Name
  Node 609,                               !- Node Name 1
  Node 693;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 79 Exhaust Node List, !- Name
  Node 608,                               !- Node Name 1
  Node 692;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 70,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 608,                               !- Air Inlet Node Name
  Node 609,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 152, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 70 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 70 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 70, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 688,                               !- Water Inlet Node Name
  Node 689,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 70 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 70 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 70, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 690,                               !- Water Inlet Node Name
  Node 691,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 70 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 693,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 70, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 692,                               !- Air Inlet Node Name
  Node 693,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 70 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 152, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 70, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 70, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 70 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 70 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 70 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 70 Relief Air Node, !- Relief Air Stream Node Name
  Node 692;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 70 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 79 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 70,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 70, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 79,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 79 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 79 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 8,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 8,                                !- Name
  Thermal Zone_Aisle 8,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 44,                                !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 8,                   !- Zone Name
  Aisle 8,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 40, 0,                             !- X,Y,Z Vertex 1 {m}
  -15, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 40, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 45,                                !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 8,                   !- Zone Name
  Aisle 8,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -10, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -15, 55, 2.4384,                        !- X,Y,Z Vertex 3 {m}
  -15, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 46,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 8,                   !- Zone Name
  Aisle 8,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 54,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -15, 55, 0,                             !- X,Y,Z Vertex 2 {m}
  -15, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 40, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 47,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 8,                   !- Zone Name
  Aisle 8,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15, 55, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -10, 55, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -10, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -15, 55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 8,                   !- Zone Name
  Aisle 8,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 40,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -10, 40, 0,                             !- X,Y,Z Vertex 2 {m}
  -10, 55, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 55, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 8,                   !- Zone Name
  Aisle 8,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10, 40, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -15, 40, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -15, 40, 0,                             !- X,Y,Z Vertex 3 {m}
  -10, 40, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 8 Thermostat,        !- Name
  Thermal Zone_Aisle 8,                   !- Zone or ZoneList Name
  Thermal Zone_Aisle 8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 116,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 8 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 116,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 8,              !- Name
  Thermal Zone_Aisle 8,                   !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 8,                   !- Zone Name
  Thermal Zone_Aisle 8 Equipment List,    !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 8 Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 8 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 71;                                !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 8 Inlet Node List,   !- Name
  Node 109,                               !- Node Name 1
  Node 191;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 8 Exhaust Node List, !- Name
  Node 108,                               !- Node Name 1
  Node 190;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 17,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 108,                               !- Air Inlet Node Name
  Node 109,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 99, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 17 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 17 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 17, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 186,                               !- Water Inlet Node Name
  Node 187,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 17 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 17 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 17, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 188,                               !- Water Inlet Node Name
  Node 189,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 17 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 191,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 17, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 190,                               !- Air Inlet Node Name
  Node 191,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 17 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 99, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 17, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 17, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 17 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 17 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 17 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 17 Relief Air Node, !- Relief Air Stream Node Name
  Node 190;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 17 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 8 Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 17,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 17, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 8,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 8 Zero air DSOA,     !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 8 Zero air DSOA,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 80,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 80,                               !- Name
  Thermal Zone_Aisle 80,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 478,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 80,                  !- Zone Name
  Aisle 80,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -115, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  -115, 15, 0,                            !- X,Y,Z Vertex 2 {m}
  -110, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 479,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 80,                  !- Zone Name
  Aisle 80,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -110, 15, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -115, 15, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -115, 0, 2.4384;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 480,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 80,                  !- Zone Name
  Aisle 80,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -115, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -115, 15, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -115, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -115, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 481,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 80,                  !- Zone Name
  Aisle 80,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -115, 15, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -110, 15, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -110, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -115, 15, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 482,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 80,                  !- Zone Name
  Aisle 80,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 474,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -110, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -110, 15, 0,                            !- X,Y,Z Vertex 3 {m}
  -110, 15, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 483,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 80,                  !- Zone Name
  Aisle 80,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -110, 0, 2.4384,                        !- X,Y,Z Vertex 1 {m}
  -115, 0, 2.4384,                        !- X,Y,Z Vertex 2 {m}
  -115, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -110, 0, 0;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 80 Thermostat,       !- Name
  Thermal Zone_Aisle 80,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 80 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 188,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 80 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 80 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 80 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 188,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 80,             !- Name
  Thermal Zone_Aisle 80,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 80,                  !- Zone Name
  Thermal Zone_Aisle 80 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 80 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 80 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 587;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 80 Inlet Node List,  !- Name
  Node 627,                               !- Node Name 1
  Node 747;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 80 Exhaust Node List, !- Name
  Node 626,                               !- Node Name 1
  Node 746;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 79,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 626,                               !- Air Inlet Node Name
  Node 627,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 161, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 79 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 79 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 79, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 742,                               !- Water Inlet Node Name
  Node 743,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 79 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 79 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 79, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 744,                               !- Water Inlet Node Name
  Node 745,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 79 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 747,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 79, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 746,                               !- Air Inlet Node Name
  Node 747,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 79 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 161, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 79, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 79, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 79 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 79 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 79 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 79 Relief Air Node, !- Relief Air Stream Node Name
  Node 746;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 79 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 80 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 79,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 79, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 80,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 80 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 80 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 81,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 81,                               !- Name
  Thermal Zone_Aisle 81,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 484,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 81,                  !- Zone Name
  Aisle 81,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -125, 60, 0,                            !- X,Y,Z Vertex 1 {m}
  -125, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -120, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -120, 60, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 485,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 81,                  !- Zone Name
  Aisle 81,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -120, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -125, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 3 {m}
  -125, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 486,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 81,                  !- Zone Name
  Aisle 81,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 494,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -125, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -125, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -125, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -125, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 487,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 81,                  !- Zone Name
  Aisle 81,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -125, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -120, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -120, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -125, 74.9999999999999, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 488,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 81,                  !- Zone Name
  Aisle 81,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -120, 60, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -120, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -120, 74.9999999999999, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 489,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 81,                  !- Zone Name
  Aisle 81,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -125, 60, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -125, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -120, 60, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 81 Thermostat,       !- Name
  Thermal Zone_Aisle 81,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 81 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 189,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 81 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 81 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 81 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 189,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 81,             !- Name
  Thermal Zone_Aisle 81,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 81,                  !- Zone Name
  Thermal Zone_Aisle 81 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 81 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 81 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 748;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 81 Inlet Node List,  !- Name
  Node 771,                               !- Node Name 1
  Node 819;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 81 Exhaust Node List, !- Name
  Node 770,                               !- Node Name 1
  Node 818;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 81,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 770,                               !- Air Inlet Node Name
  Node 771,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 163, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 81 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 81 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 81, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 814,                               !- Water Inlet Node Name
  Node 815,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 81 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 81 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 81, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 816,                               !- Water Inlet Node Name
  Node 817,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 81 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 819,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 81, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 818,                               !- Air Inlet Node Name
  Node 819,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 81 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 163, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 81, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 81, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 81 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 81 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 81 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 81 Relief Air Node, !- Relief Air Stream Node Name
  Node 818;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 81 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 81 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 81,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 81, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 81,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 81 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 81 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 82,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 82,                               !- Name
  Thermal Zone_Aisle 82,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 490,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 82,                  !- Zone Name
  Aisle 82,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -130, 60, 0,                            !- X,Y,Z Vertex 1 {m}
  -130, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -125, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -125, 60, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 491,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 82,                  !- Zone Name
  Aisle 82,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -125, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -125, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -130, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 3 {m}
  -130, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 492,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 82,                  !- Zone Name
  Aisle 82,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 500,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -130, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -130, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -130, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -130, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 493,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 82,                  !- Zone Name
  Aisle 82,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -130, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -125, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -125, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -130, 74.9999999999999, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 494,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 82,                  !- Zone Name
  Aisle 82,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 486,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -125, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -125, 60, 0,                            !- X,Y,Z Vertex 2 {m}
  -125, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -125, 74.9999999999999, 2.4384;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 495,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 82,                  !- Zone Name
  Aisle 82,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -125, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -130, 60, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -130, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -125, 60, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 82 Thermostat,       !- Name
  Thermal Zone_Aisle 82,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 82 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 190,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 82 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 82 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 82 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 190,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 82,             !- Name
  Thermal Zone_Aisle 82,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 82,                  !- Zone Name
  Thermal Zone_Aisle 82 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 82 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 82 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 749;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 82 Inlet Node List,  !- Name
  Node 791,                               !- Node Name 1
  Node 879;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 82 Exhaust Node List, !- Name
  Node 790,                               !- Node Name 1
  Node 878;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 91,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 790,                               !- Air Inlet Node Name
  Node 791,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 173, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 91 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 91 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 91, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 874,                               !- Water Inlet Node Name
  Node 875,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 91 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 91 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 91, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 876,                               !- Water Inlet Node Name
  Node 877,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 91 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 879,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 91, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 878,                               !- Air Inlet Node Name
  Node 879,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 91 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 173, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 91, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 91, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 91 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 91 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 91 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 91 Relief Air Node, !- Relief Air Stream Node Name
  Node 878;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 91 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 82 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 91,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 91, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 82,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 82 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 82 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 83,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 83,                               !- Name
  Thermal Zone_Aisle 83,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 496,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 83,                  !- Zone Name
  Aisle 83,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135, 60, 0,                            !- X,Y,Z Vertex 1 {m}
  -135, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -130, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -130, 60, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 497,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 83,                  !- Zone Name
  Aisle 83,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -130, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -130, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -135, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 3 {m}
  -135, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 498,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 83,                  !- Zone Name
  Aisle 83,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 506,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -135, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -135, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -135, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 499,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 83,                  !- Zone Name
  Aisle 83,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -130, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -130, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -135, 74.9999999999999, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 500,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 83,                  !- Zone Name
  Aisle 83,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 492,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -130, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -130, 60, 0,                            !- X,Y,Z Vertex 2 {m}
  -130, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -130, 74.9999999999999, 2.4384;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 501,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 83,                  !- Zone Name
  Aisle 83,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -130, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -135, 60, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -135, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -130, 60, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 83 Thermostat,       !- Name
  Thermal Zone_Aisle 83,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 83 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 191,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 83 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 83 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 83 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 191,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 83,             !- Name
  Thermal Zone_Aisle 83,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 83,                  !- Zone Name
  Thermal Zone_Aisle 83 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 83 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 83 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 750;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 83 Inlet Node List,  !- Name
  Node 785,                               !- Node Name 1
  Node 861;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 83 Exhaust Node List, !- Name
  Node 784,                               !- Node Name 1
  Node 860;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 88,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 784,                               !- Air Inlet Node Name
  Node 785,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 170, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 88 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 88 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 88, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 856,                               !- Water Inlet Node Name
  Node 857,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 88 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 88 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 88, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 858,                               !- Water Inlet Node Name
  Node 859,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 88 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 861,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 88, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 860,                               !- Air Inlet Node Name
  Node 861,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 88 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 170, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 88, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 88, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 88 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 88 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 88 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 88 Relief Air Node, !- Relief Air Stream Node Name
  Node 860;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 88 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 83 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 88,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 88, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 83,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 83 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 83 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 84,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 84,                               !- Name
  Thermal Zone_Aisle 84,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 502,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 84,                  !- Zone Name
  Aisle 84,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -140, 60, 0,                            !- X,Y,Z Vertex 1 {m}
  -140, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -135, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -135, 60, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 503,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 84,                  !- Zone Name
  Aisle 84,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -135, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -140, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 3 {m}
  -140, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 504,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 84,                  !- Zone Name
  Aisle 84,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 512,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -140, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -140, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -140, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -140, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 505,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 84,                  !- Zone Name
  Aisle 84,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -140, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -135, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -135, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -140, 74.9999999999999, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 506,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 84,                  !- Zone Name
  Aisle 84,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 498,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -135, 60, 0,                            !- X,Y,Z Vertex 2 {m}
  -135, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -135, 74.9999999999999, 2.4384;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 507,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 84,                  !- Zone Name
  Aisle 84,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -140, 60, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -140, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -135, 60, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 84 Thermostat,       !- Name
  Thermal Zone_Aisle 84,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 84 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 192,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 84 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 84 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 84 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 192,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 84,             !- Name
  Thermal Zone_Aisle 84,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 84,                  !- Zone Name
  Thermal Zone_Aisle 84 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 84 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 84 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 751;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 84 Inlet Node List,  !- Name
  Node 793,                               !- Node Name 1
  Node 885;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 84 Exhaust Node List, !- Name
  Node 792,                               !- Node Name 1
  Node 884;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 92,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 792,                               !- Air Inlet Node Name
  Node 793,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 174, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 92 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 92 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 92, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 880,                               !- Water Inlet Node Name
  Node 881,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 92 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 92 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 92, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 882,                               !- Water Inlet Node Name
  Node 883,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 92 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 885,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 92, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 884,                               !- Air Inlet Node Name
  Node 885,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 92 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 174, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 92, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 92, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 92 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 92 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 92 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 92 Relief Air Node, !- Relief Air Stream Node Name
  Node 884;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 92 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 84 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 92,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 92, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 84,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 84 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 84 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 85,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 85,                               !- Name
  Thermal Zone_Aisle 85,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 508,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 85,                  !- Zone Name
  Aisle 85,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -145, 60, 0,                            !- X,Y,Z Vertex 1 {m}
  -145, 74.9999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -140, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -140, 60, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 509,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 85,                  !- Zone Name
  Aisle 85,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -140, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -140, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -145, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 3 {m}
  -145, 60, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 510,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 85,                  !- Zone Name
  Aisle 85,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -145, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -145, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -145, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -145, 60, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 511,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 85,                  !- Zone Name
  Aisle 85,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -145, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 1 {m}
  -140, 74.9999999999999, 2.4384,         !- X,Y,Z Vertex 2 {m}
  -140, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -145, 74.9999999999999, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 512,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 85,                  !- Zone Name
  Aisle 85,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 504,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -140, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -140, 60, 0,                            !- X,Y,Z Vertex 2 {m}
  -140, 74.9999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -140, 74.9999999999999, 2.4384;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 513,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 85,                  !- Zone Name
  Aisle 85,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -140, 60, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -145, 60, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -145, 60, 0,                            !- X,Y,Z Vertex 3 {m}
  -140, 60, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 85 Thermostat,       !- Name
  Thermal Zone_Aisle 85,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 85 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 193,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 85 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 85 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 85 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 193,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 85,             !- Name
  Thermal Zone_Aisle 85,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 85,                  !- Zone Name
  Thermal Zone_Aisle 85 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 85 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 85 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 752;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 85 Inlet Node List,  !- Name
  Node 787,                               !- Node Name 1
  Node 867;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 85 Exhaust Node List, !- Name
  Node 786,                               !- Node Name 1
  Node 866;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 89,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 786,                               !- Air Inlet Node Name
  Node 787,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 171, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 89 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 89 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 89, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 862,                               !- Water Inlet Node Name
  Node 863,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 89 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 89 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 89, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 864,                               !- Water Inlet Node Name
  Node 865,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 89 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 867,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 89, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 866,                               !- Air Inlet Node Name
  Node 867,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 89 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 171, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 89, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 89, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 89 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 89 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 89 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 89 Relief Air Node, !- Relief Air Stream Node Name
  Node 866;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 89 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 85 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 89,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 89, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 85,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 85 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 85 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 86,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 86,                               !- Name
  Thermal Zone_Aisle 86,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 514,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 86,                  !- Zone Name
  Aisle 86,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -125, 40, 0,                            !- X,Y,Z Vertex 1 {m}
  -125, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -120, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -120, 40, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 515,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 86,                  !- Zone Name
  Aisle 86,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -120, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -125, 55, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -125, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 516,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 86,                  !- Zone Name
  Aisle 86,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 524,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -125, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -125, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -125, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -125, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 517,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 86,                  !- Zone Name
  Aisle 86,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -125, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -120, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -120, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -125, 55, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 518,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 86,                  !- Zone Name
  Aisle 86,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -120, 40, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -120, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -120, 55, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 519,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 86,                  !- Zone Name
  Aisle 86,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -120, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -125, 40, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -125, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -120, 40, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 86 Thermostat,       !- Name
  Thermal Zone_Aisle 86,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 86 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 194,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 86 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 86 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 86 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 194,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 86,             !- Name
  Thermal Zone_Aisle 86,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 86,                  !- Zone Name
  Thermal Zone_Aisle 86 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 86 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 86 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 753;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 86 Inlet Node List,  !- Name
  Node 789,                               !- Node Name 1
  Node 873;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 86 Exhaust Node List, !- Name
  Node 788,                               !- Node Name 1
  Node 872;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 90,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 788,                               !- Air Inlet Node Name
  Node 789,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 172, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 90 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 90 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 90, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 868,                               !- Water Inlet Node Name
  Node 869,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 90 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 90 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 90, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 870,                               !- Water Inlet Node Name
  Node 871,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 90 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 873,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 90, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 872,                               !- Air Inlet Node Name
  Node 873,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 90 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 172, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 90, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 90, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 90 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 90 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 90 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 90 Relief Air Node, !- Relief Air Stream Node Name
  Node 872;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 90 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 86 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 90,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 90, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 86,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 86 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 86 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 87,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 87,                               !- Name
  Thermal Zone_Aisle 87,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 520,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 87,                  !- Zone Name
  Aisle 87,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -130, 40, 0,                            !- X,Y,Z Vertex 1 {m}
  -130, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -125, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -125, 40, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 521,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 87,                  !- Zone Name
  Aisle 87,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -125, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -125, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -130, 55, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -130, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 522,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 87,                  !- Zone Name
  Aisle 87,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 530,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -130, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -130, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -130, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -130, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 523,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 87,                  !- Zone Name
  Aisle 87,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -130, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -125, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -125, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -130, 55, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 524,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 87,                  !- Zone Name
  Aisle 87,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 516,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -125, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -125, 40, 0,                            !- X,Y,Z Vertex 2 {m}
  -125, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -125, 55, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 525,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 87,                  !- Zone Name
  Aisle 87,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -125, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -130, 40, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -130, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -125, 40, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 87 Thermostat,       !- Name
  Thermal Zone_Aisle 87,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 87 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 195,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 87 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 87 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 87 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 195,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 87,             !- Name
  Thermal Zone_Aisle 87,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 87,                  !- Zone Name
  Thermal Zone_Aisle 87 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 87 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 87 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 754;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 87 Inlet Node List,  !- Name
  Node 783,                               !- Node Name 1
  Node 855;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 87 Exhaust Node List, !- Name
  Node 782,                               !- Node Name 1
  Node 854;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 87,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 782,                               !- Air Inlet Node Name
  Node 783,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 169, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 87 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 87 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 87, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 850,                               !- Water Inlet Node Name
  Node 851,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 87 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 87 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 87, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 852,                               !- Water Inlet Node Name
  Node 853,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 87 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 855,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 87, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 854,                               !- Air Inlet Node Name
  Node 855,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 87 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 169, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 87, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 87, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 87 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 87 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 87 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 87 Relief Air Node, !- Relief Air Stream Node Name
  Node 854;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 87 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 87 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 87,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 87, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 87,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 87 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 87 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 88,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 88,                               !- Name
  Thermal Zone_Aisle 88,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 526,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 88,                  !- Zone Name
  Aisle 88,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135, 40, 0,                            !- X,Y,Z Vertex 1 {m}
  -135, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -130, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -130, 40, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 527,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 88,                  !- Zone Name
  Aisle 88,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -130, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -130, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -135, 55, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -135, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 528,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 88,                  !- Zone Name
  Aisle 88,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 536,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -135, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -135, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -135, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 529,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 88,                  !- Zone Name
  Aisle 88,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -130, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -130, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -135, 55, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 530,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 88,                  !- Zone Name
  Aisle 88,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 522,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -130, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -130, 40, 0,                            !- X,Y,Z Vertex 2 {m}
  -130, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -130, 55, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 531,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 88,                  !- Zone Name
  Aisle 88,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -130, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -135, 40, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -135, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -130, 40, 0;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone_Aisle 88 Thermostat,       !- Name
  Thermal Zone_Aisle 88,                  !- Zone or ZoneList Name
  Thermal Zone_Aisle 88 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 196,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone_Aisle 88 Thermostat Schedule, !- Name
  Thermal Zone_Aisle 88 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  2;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone_Aisle 88 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleCooling,
  Thermostat Setpoint Dual Setpoint 196,  !- Name
  Thermostart cooling;                    !- Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 88,             !- Name
  Thermal Zone_Aisle 88,                  !- Zone Name
  RH Setpoint,                            !- Humidifying Relative Humidity Setpoint Schedule Name
  RH Setpoint;                            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone_Aisle 88,                  !- Zone Name
  Thermal Zone_Aisle 88 Equipment List,   !- Zone Conditioning Equipment List Name
  Thermal Zone_Aisle 88 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  Thermal Zone_Aisle 88 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 755;                               !- Zone Air Node Name

NodeList,
  Thermal Zone_Aisle 88 Inlet Node List,  !- Name
  Node 769,                               !- Node Name 1
  Node 813;                               !- Node Name 2

NodeList,
  Thermal Zone_Aisle 88 Exhaust Node List, !- Name
  Node 768,                               !- Node Name 1
  Node 812;                               !- Node Name 2

ZoneHVAC:Dehumidifier:DX,
  Zone HVAC Dehumidifier 80,              !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Node 768,                               !- Air Inlet Node Name
  Node 769,                               !- Air Outlet Node Name
  50.16,                                  !- Rated Water Removal {L/day}
  3.412,                                  !- Rated Energy Factor {L/kWh}
  0.12036,                                !- Rated Air Flow Rate {m3/s}
  Dehumidifier Water Removal Curve,       !- Water Removal Curve Name
  Dehumidifier Energy Factor Curve,       !- Energy Factor Curve Name
  Dehumidifier Part Load Curve,           !- Part Load Fraction Correlation Curve Name
  20,                                     !- Minimum Dry-Bulb Temperature for Dehumidifier Operation {C}
  60,                                     !- Maximum Dry-Bulb Temperature for Dehumidifier Operation {C}
  0;                                      !- Off-Cycle Parasitic Electric Load {W}

Fan:ConstantVolume,
  Fan Coil with Const Fan Var Fluid Flow - Fan 162, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.0001,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  Fan Coil with Const Fan Var Fluid Flow 80 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 80 Fan Outlet Node, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 80, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 808,                               !- Water Inlet Node Name
  Node 809,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 80 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 80 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 80, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  Node 810,                               !- Water Inlet Node Name
  Node 811,                               !- Water Outlet Node Name
  Fan Coil with Const Fan Var Fluid Flow 80 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node 813,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Const Fan Var Fluid Flow 80, !- Name
  ITE Load Schedule,                      !- Availability Schedule Name
  ConstantFanVariableFlow,                !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  0.1,                                    !- Low Speed Supply Air Flow Ratio
  0.2,                                    !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  Node 812,                               !- Air Inlet Node Name
  Node 813,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Const Fan Var Fluid Flow 80 OA Mixer, !- Outdoor Air Mixer Name
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  Fan Coil with Const Fan Var Fluid Flow - Fan 162, !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 80, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 80, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OutdoorAir:Mixer,
  Fan Coil with Const Fan Var Fluid Flow 80 OA Mixer, !- Name
  Fan Coil with Const Fan Var Fluid Flow 80 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Const Fan Var Fluid Flow 80 OA Node, !- Outdoor Air Stream Node Name
  Fan Coil with Const Fan Var Fluid Flow 80 Relief Air Node, !- Relief Air Stream Node Name
  Node 812;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Const Fan Var Fluid Flow 80 OA Node; !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone_Aisle 88 Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Dehumidifier:DX,               !- Zone Equipment Object Type 1
  Zone HVAC Dehumidifier 80,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:FourPipeFanCoil,               !- Zone Equipment Object Type 2
  Fan Coil with Const Fan Var Fluid Flow 80, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone_Aisle 88,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  24,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  30,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone_Aisle 88 Zero air DSOA,    !- Design Specification Outdoor Air Object Name
  0,                                      !- Zone Heating Sizing Factor
  0.9,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone_Aisle 88 Zero air DSOA,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone_Aisle 89,                  !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  75,                                     !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Aisle 89,                               !- Name
  Thermal Zone_Aisle 89,                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Aisle;                                  !- Space Type

BuildingSurface:Detailed,
  Face 532,                               !- Name
  Floor,                                  !- Surface Type
  Adiabatic GroundContactFloor,           !- Construction Name
  Thermal Zone_Aisle 89,                  !- Zone Name
  Aisle 89,                               !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -140, 40, 0,                            !- X,Y,Z Vertex 1 {m}
  -140, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -135, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -135, 40, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 533,                               !- Name
  Roof,                                   !- Surface Type
  Adiabatic Roof,                         !- Construction Name
  Thermal Zone_Aisle 89,                  !- Zone Name
  Aisle 89,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -135, 40, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -135, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -140, 55, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  -140, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 534,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone_Aisle 89,                  !- Zone Name
  Aisle 89,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 542,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -140, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -140, 55, 0,                            !- X,Y,Z Vertex 2 {m}
  -140, 40, 0,                            !- X,Y,Z Vertex 3 {m}
  -140, 40, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 535,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-8.06 8, !- Construction Name
  Thermal Zone_Aisle 89,                  !- Zone Name
  Aisle 89,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -140, 55, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  -135, 55, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  -135, 55, 0,                            !- X,Y,Z Vertex 3 {m}
  -140, 55, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 536,                               !- Name
