  Load Profile Schedule 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Load Profile Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  Schedule Day 22,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 22,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Load Profile Schedule 2,                !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Load Profile Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Load Profile Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Load Profile Schedule 3,                !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Load Profile Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Load Profile Schedule 4 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 24,                        !- Holiday Schedule:Day Name
  Schedule Day 24,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 24,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 24,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 24;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Load Profile Schedule 4,                !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Load Profile Schedule 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Load Profile Schedule 5 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 25,                        !- Monday Schedule:Day Name
  Schedule Day 25,                        !- Tuesday Schedule:Day Name
  Schedule Day 25,                        !- Wednesday Schedule:Day Name
  Schedule Day 25,                        !- Thursday Schedule:Day Name
  Schedule Day 25,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  Schedule Day 25,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 25,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Load Profile Schedule 5,                !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Load Profile Schedule 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Load Profile Schedule 6 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 26,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 26,                        !- Saturday Schedule:Day Name
  Schedule Day 26,                        !- Holiday Schedule:Day Name
  Schedule Day 26,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 26,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 26,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 26;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Load Profile Schedule 6,                !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Load Profile Schedule 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Load Profile Schedule 7 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 30,                        !- Sunday Schedule:Day Name
  Schedule Day 30,                        !- Monday Schedule:Day Name
  Schedule Day 30,                        !- Tuesday Schedule:Day Name
  Schedule Day 30,                        !- Wednesday Schedule:Day Name
  Schedule Day 30,                        !- Thursday Schedule:Day Name
  Schedule Day 30,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  Schedule Day 30,                        !- Holiday Schedule:Day Name
  Schedule Day 30,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 30,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 30,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 30;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Load Profile Schedule 7,                !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Load Profile Schedule 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Load Profile Schedule 8 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 31,                        !- Sunday Schedule:Day Name
  Schedule Day 31,                        !- Monday Schedule:Day Name
  Schedule Day 31,                        !- Tuesday Schedule:Day Name
  Schedule Day 31,                        !- Wednesday Schedule:Day Name
  Schedule Day 31,                        !- Thursday Schedule:Day Name
  Schedule Day 31,                        !- Friday Schedule:Day Name
  Schedule Day 31,                        !- Saturday Schedule:Day Name
  Schedule Day 31,                        !- Holiday Schedule:Day Name
  Schedule Day 31,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 31,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 31,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 31;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Load Profile Schedule 8,                !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Load Profile Schedule 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Load Profile Schedule 9 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 32,                        !- Sunday Schedule:Day Name
  Schedule Day 32,                        !- Monday Schedule:Day Name
  Schedule Day 32,                        !- Tuesday Schedule:Day Name
  Schedule Day 32,                        !- Wednesday Schedule:Day Name
  Schedule Day 32,                        !- Thursday Schedule:Day Name
  Schedule Day 32,                        !- Friday Schedule:Day Name
  Schedule Day 32,                        !- Saturday Schedule:Day Name
  Schedule Day 32,                        !- Holiday Schedule:Day Name
  Schedule Day 32,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 32,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 32,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 32;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Load Profile Schedule 9,                !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Load Profile Schedule 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  PV Shading Transmittance Schedule Week Rule - Jan1-Dec31, !- Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Sunday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Monday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Tuesday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Wednesday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Thursday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Friday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Saturday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Holiday Schedule:Day Name
  PV Shading Transmittance Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PV Shading Transmittance Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- CustomDay1 Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PV Shading Transmittance Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  PV Shading Transmittance Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Thermal Storage - Chilled Water Stratified Ambient Temp Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 27,                        !- Sunday Schedule:Day Name
  Schedule Day 27,                        !- Monday Schedule:Day Name
  Schedule Day 27,                        !- Tuesday Schedule:Day Name
  Schedule Day 27,                        !- Wednesday Schedule:Day Name
  Schedule Day 27,                        !- Thursday Schedule:Day Name
  Schedule Day 27,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal Storage - Chilled Water Stratified Ambient Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Thermal Storage - Chilled Water Stratified Ambient Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Thermal Storage - Chilled Water Stratified Ambient Temp Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 28,                        !- Monday Schedule:Day Name
  Schedule Day 28,                        !- Tuesday Schedule:Day Name
  Schedule Day 28,                        !- Wednesday Schedule:Day Name
  Schedule Day 28,                        !- Thursday Schedule:Day Name
  Schedule Day 28,                        !- Friday Schedule:Day Name
  Schedule Day 28,                        !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  Schedule Day 28,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 28,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal Storage - Chilled Water Stratified Ambient Temp Schedule 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Thermal Storage - Chilled Water Stratified Ambient Temp Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Thermal Storage - Chilled Water Stratified Ambient Temp Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  Schedule Day 29,                        !- Holiday Schedule:Day Name
  Schedule Day 29,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 29,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 29,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 29;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal Storage - Chilled Water Stratified Ambient Temp Schedule 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Thermal Storage - Chilled Water Stratified Ambient Temp Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Thermal Storage - Chilled Water Stratified Ambient Temp Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 41,                        !- Sunday Schedule:Day Name
  Schedule Day 41,                        !- Monday Schedule:Day Name
  Schedule Day 41,                        !- Tuesday Schedule:Day Name
  Schedule Day 41,                        !- Wednesday Schedule:Day Name
  Schedule Day 41,                        !- Thursday Schedule:Day Name
  Schedule Day 41,                        !- Friday Schedule:Day Name
  Schedule Day 41,                        !- Saturday Schedule:Day Name
  Schedule Day 41,                        !- Holiday Schedule:Day Name
  Schedule Day 41,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 41,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 41,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 41;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal Storage - Chilled Water Stratified Ambient Temp Schedule 3, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Thermal Storage - Chilled Water Stratified Ambient Temp Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Var Vol Rad Clg Air Temp Sch Week Rule - Jan1-Dec31, !- Name
  Var Vol Rad Clg Air Temp Sch All Days,  !- Sunday Schedule:Day Name
  Var Vol Rad Clg Air Temp Sch All Days,  !- Monday Schedule:Day Name
  Var Vol Rad Clg Air Temp Sch All Days,  !- Tuesday Schedule:Day Name
  Var Vol Rad Clg Air Temp Sch All Days,  !- Wednesday Schedule:Day Name
  Var Vol Rad Clg Air Temp Sch All Days,  !- Thursday Schedule:Day Name
  Var Vol Rad Clg Air Temp Sch All Days,  !- Friday Schedule:Day Name
  Var Vol Rad Clg Air Temp Sch All Days,  !- Saturday Schedule:Day Name
  Var Vol Rad Clg Air Temp Sch All Days,  !- Holiday Schedule:Day Name
  Var Vol Rad Clg Air Temp Sch All Days,  !- SummerDesignDay Schedule:Day Name
  Var Vol Rad Clg Air Temp Sch All Days,  !- WinterDesignDay Schedule:Day Name
  Var Vol Rad Clg Air Temp Sch All Days,  !- CustomDay1 Schedule:Day Name
  Var Vol Rad Clg Air Temp Sch All Days;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Var Vol Rad Clg Air Temp Sch,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Var Vol Rad Clg Air Temp Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Var Vol Rad Htg Air Temp Sch Week Rule - Jan1-Dec31, !- Name
  Var Vol Rad Htg Air Temp Sch All Days,  !- Sunday Schedule:Day Name
  Var Vol Rad Htg Air Temp Sch All Days,  !- Monday Schedule:Day Name
  Var Vol Rad Htg Air Temp Sch All Days,  !- Tuesday Schedule:Day Name
  Var Vol Rad Htg Air Temp Sch All Days,  !- Wednesday Schedule:Day Name
  Var Vol Rad Htg Air Temp Sch All Days,  !- Thursday Schedule:Day Name
  Var Vol Rad Htg Air Temp Sch All Days,  !- Friday Schedule:Day Name
  Var Vol Rad Htg Air Temp Sch All Days,  !- Saturday Schedule:Day Name
  Var Vol Rad Htg Air Temp Sch All Days,  !- Holiday Schedule:Day Name
  Var Vol Rad Htg Air Temp Sch All Days,  !- SummerDesignDay Schedule:Day Name
  Var Vol Rad Htg Air Temp Sch All Days,  !- WinterDesignDay Schedule:Day Name
  Var Vol Rad Htg Air Temp Sch All Days,  !- CustomDay1 Schedule:Day Name
  Var Vol Rad Htg Air Temp Sch All Days;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Var Vol Rad Htg Air Temp Sch,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Var Vol Rad Htg Air Temp Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 120F Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day,             !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day,             !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day,             !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 120F,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterUse Schedule 120F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p, !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  condensate loop,                        !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  condensate loop Operation Schemes,      !- Plant Equipment Operation Scheme Name
  Node 24,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 21,                                !- Plant Side Inlet Node Name
  Node 24,                                !- Plant Side Outlet Node Name
  condensate loop Supply Branches,        !- Plant Side Branch List Name
  condensate loop Supply Connector List,  !- Plant Side Connector List Name
  Node 26,                                !- Demand Side Inlet Node Name
  Node 27,                                !- Demand Side Outlet Node Name
  condensate loop Demand Branches,        !- Demand Side Branch List Name
  condensate loop Demand Connector List,  !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  condensate loop,                        !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  condensate loop Supply Branches,        !- Name
  condensate loop Supply Inlet Branch,    !- Branch Name 1
  condensate loop Supply Branch 1,        !- Branch Name 2
  condensate loop Supply Outlet Branch;   !- Branch Name 3

ConnectorList,
  condensate loop Supply Connector List,  !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  condensate loop Supply Splitter,        !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  condensate loop Supply Mixer;           !- Connector Name 2

Connector:Splitter,
  condensate loop Supply Splitter,        !- Name
  condensate loop Supply Inlet Branch,    !- Inlet Branch Name
  condensate loop Supply Branch 1;        !- Outlet Branch Name 1

Connector:Mixer,
  condensate loop Supply Mixer,           !- Name
  condensate loop Supply Outlet Branch,   !- Outlet Branch Name
  condensate loop Supply Branch 1;        !- Inlet Branch Name 1

Branch,
  condensate loop Supply Inlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Var Spd Pump 1,                         !- Component Name 1
  Node 21,                                !- Component Inlet Node Name 1
  Node 31;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Var Spd Pump 1,                         !- Name
  Node 21,                                !- Inlet Node Name
  Node 31,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  25000,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  10000,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  condensate loop Supply Branch 1,        !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Var Spd Cooling Tower CoolToolsCrossFlow, !- Component Name 1
  Node 25,                                !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Var Spd Cooling Tower CoolToolsCrossFlow, !- Name
  Node 25,                                !- Water Inlet Node Name
  Node 30,                                !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  26,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  3.88,                                   !- Design Approach Temperature {deltaC}
  5.5556,                                 !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Fan Power {W}
  Var Spd Cooling Tower CoolToolsCrossFlow Fan Power Ratio Curve, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.0015,                                 !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Number of Cells
  MinimalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  Var Spd Cooling Tower CoolToolsCrossFlow Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  condensate loop Supply Outlet Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  condensate loop Supply Outlet Pipe,     !- Component Name 1
  condensate loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 24;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  condensate loop Supply Outlet Pipe,     !- Name
  condensate loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 24;                                !- Outlet Node Name

BranchList,
  condensate loop Demand Branches,        !- Name
  condensate loop Demand Inlet Branch,    !- Branch Name 1
  condensate loop Demand Branch 1,        !- Branch Name 2
  condensate loop Demand Branch 2,        !- Branch Name 3
  condensate loop Demand Branch 3,        !- Branch Name 4
  condensate loop Demand Bypass Branch,   !- Branch Name 5
  condensate loop Demand Outlet Branch;   !- Branch Name 6

ConnectorList,
  condensate loop Demand Connector List,  !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  condensate loop Demand Splitter,        !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  condensate loop Demand Mixer;           !- Connector Name 2

Connector:Splitter,
  condensate loop Demand Splitter,        !- Name
  condensate loop Demand Inlet Branch,    !- Inlet Branch Name
  condensate loop Demand Branch 1,        !- Outlet Branch Name 1
  condensate loop Demand Branch 2,        !- Outlet Branch Name 2
  condensate loop Demand Branch 3,        !- Outlet Branch Name 3
  condensate loop Demand Bypass Branch;   !- Outlet Branch Name 4

Connector:Mixer,
  condensate loop Demand Mixer,           !- Name
  condensate loop Demand Outlet Branch,   !- Outlet Branch Name
  condensate loop Demand Branch 1,        !- Inlet Branch Name 1
  condensate loop Demand Branch 2,        !- Inlet Branch Name 2
  condensate loop Demand Branch 3,        !- Inlet Branch Name 3
  condensate loop Demand Bypass Branch;   !- Inlet Branch Name 4

Branch,
  condensate loop Demand Inlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  condensate loop Demand Inlet Pipe,      !- Component Name 1
  Node 26,                                !- Component Inlet Node Name 1
  condensate loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  condensate loop Demand Inlet Pipe,      !- Name
  Node 26,                                !- Inlet Node Name
  condensate loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  condensate loop Demand Branch 1,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller - Water Cooled,                 !- Component Name 1
  Node 69,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Chiller - Water Cooled,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  10,                                     !- Reference COP {W/W}
  24,                                     !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  Water Cooled Chiller CCFofT,            !- Cooling Capacity Function of Temperature Curve Name
  Water Cooled Chiller EItoCoolingOutputRatioFofT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Water Cooled Chiller EItoCoolingOutputRatioFofPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  0.8,                                    !- Optimum Part Load Ratio
  0.2,                                    !- Minimum Unloading Ratio
  Node 8,                                 !- Chilled Water Inlet Node Name
  Node 12,                                !- Chilled Water Outlet Node Name
  Node 69,                                !- Condenser Inlet Node Name
  Node 28,                                !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  NotModulated,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.35,                                   !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ModulatedChillerPLR,                    !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

Curve:Biquadratic,
  Water Cooled Chiller CCFofT,            !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Water Cooled Chiller EItoCoolingOutputRatioFofT, !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Water Cooled Chiller EItoCoolingOutputRatioFofPLR, !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  condensate loop Demand Branch 2,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller - Water Cooled 1,               !- Component Name 1
  Node 206,                               !- Component Inlet Node Name 1
  Node 207;                               !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Chiller - Water Cooled 1,               !- Name
  Autosize,                               !- Reference Capacity {W}
  10,                                     !- Reference COP {W/W}
  24,                                     !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  Water Cooled Chiller CCFofT,            !- Cooling Capacity Function of Temperature Curve Name
  Water Cooled Chiller EItoCoolingOutputRatioFofT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Water Cooled Chiller EItoCoolingOutputRatioFofPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  0.8,                                    !- Optimum Part Load Ratio
  0.2,                                    !- Minimum Unloading Ratio
  Node 204,                               !- Chilled Water Inlet Node Name
  Node 205,                               !- Chilled Water Outlet Node Name
  Node 206,                               !- Condenser Inlet Node Name
  Node 207,                               !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  NotModulated,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.35,                                   !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

Branch,
  condensate loop Demand Branch 3,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller - Water Cooled 2,               !- Component Name 1
  Node 930,                               !- Component Inlet Node Name 1
  Node 931;                               !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Chiller - Water Cooled 2,               !- Name
  Autosize,                               !- Reference Capacity {W}
  10,                                     !- Reference COP {W/W}
  24,                                     !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  Water Cooled Chiller CCFofT,            !- Cooling Capacity Function of Temperature Curve Name
  Water Cooled Chiller EItoCoolingOutputRatioFofT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Water Cooled Chiller EItoCoolingOutputRatioFofPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  0.8,                                    !- Optimum Part Load Ratio
  0.2,                                    !- Minimum Unloading Ratio
  Node 928,                               !- Chilled Water Inlet Node Name
  Node 929,                               !- Chilled Water Outlet Node Name
  Node 930,                               !- Condenser Inlet Node Name
  Node 931,                               !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  NotModulated,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.35,                                   !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

Branch,
  condensate loop Demand Bypass Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  condensate loop Demand Bypass Pipe,     !- Component Name 1
  condensate loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  condensate loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  condensate loop Demand Bypass Pipe,     !- Name
  condensate loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  condensate loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  condensate loop Demand Outlet Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  condensate loop Demand Outlet Pipe,     !- Component Name 1
  condensate loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 27;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  condensate loop Demand Outlet Pipe,     !- Name
  condensate loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 27;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  condensate loop Operation Schemes,      !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  condensate loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  condensate loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  condensate loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  condensate loop Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Var Spd Cooling Tower CoolToolsCrossFlow; !- Equipment Name 1

PlantLoop,
  D2C Chilled Water Loop,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  D2C Chilled Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 7,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 6,                                 !- Plant Side Inlet Node Name
  Node 7,                                 !- Plant Side Outlet Node Name
  D2C Chilled Water Loop Supply Branches, !- Plant Side Branch List Name
  D2C Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 9,                                 !- Demand Side Inlet Node Name
  Node 10,                                !- Demand Side Outlet Node Name
  D2C Chilled Water Loop Demand Branches, !- Demand Side Branch List Name
  D2C Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  D2C Chilled Water Loop,                 !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  24,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  LoopComponentSizingFactor;              !- Coincident Sizing Factor Mode

BranchList,
  D2C Chilled Water Loop Supply Branches, !- Name
  D2C Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  D2C Chilled Water Loop Supply Branch 1, !- Branch Name 2
  D2C Chilled Water Loop Supply Branch 2, !- Branch Name 3
  D2C Chilled Water Loop Supply Branch 3, !- Branch Name 4
  D2C Chilled Water Loop Supply Outlet Branch; !- Branch Name 5

ConnectorList,
  D2C Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  D2C Chilled Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  D2C Chilled Water Loop Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  D2C Chilled Water Loop Supply Splitter, !- Name
  D2C Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  D2C Chilled Water Loop Supply Branch 1, !- Outlet Branch Name 1
  D2C Chilled Water Loop Supply Branch 2, !- Outlet Branch Name 2
  D2C Chilled Water Loop Supply Branch 3; !- Outlet Branch Name 3

Connector:Mixer,
  D2C Chilled Water Loop Supply Mixer,    !- Name
  D2C Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  D2C Chilled Water Loop Supply Branch 1, !- Inlet Branch Name 1
  D2C Chilled Water Loop Supply Branch 2, !- Inlet Branch Name 2
  D2C Chilled Water Loop Supply Branch 3; !- Inlet Branch Name 3

Branch,
  D2C Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Var Spd Pump,                           !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Node 15;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Var Spd Pump,                           !- Name
  Node 6,                                 !- Inlet Node Name
  Node 15,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  25000,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  10000,                                  !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  D2C Chilled Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller - Water Cooled,                 !- Component Name 1
  Node 8,                                 !- Component Inlet Node Name 1
  Node 12;                                !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller - Water Cooled 1,               !- Component Name 1
  Node 204,                               !- Component Inlet Node Name 1
  Node 205;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Supply Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller - Water Cooled 2,               !- Component Name 1
  Node 928,                               !- Component Inlet Node Name 1
  Node 929;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  D2C Chilled Water Loop Supply Outlet Pipe, !- Component Name 1
  D2C Chilled Water Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 7;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  D2C Chilled Water Loop Supply Outlet Pipe, !- Name
  D2C Chilled Water Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 7;                                 !- Outlet Node Name

BranchList,
  D2C Chilled Water Loop Demand Branches, !- Name
  D2C Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  D2C Chilled Water Loop Demand Branch 1, !- Branch Name 2
  D2C Chilled Water Loop Demand Branch 2, !- Branch Name 3
  D2C Chilled Water Loop Demand Branch 3, !- Branch Name 4
  D2C Chilled Water Loop Demand Branch 4, !- Branch Name 5
  D2C Chilled Water Loop Demand Branch 5, !- Branch Name 6
  D2C Chilled Water Loop Demand Branch 6, !- Branch Name 7
  D2C Chilled Water Loop Demand Branch 7, !- Branch Name 8
  D2C Chilled Water Loop Demand Branch 8, !- Branch Name 9
  D2C Chilled Water Loop Demand Branch 9, !- Branch Name 10
  D2C Chilled Water Loop Demand Branch 10, !- Branch Name 11
  D2C Chilled Water Loop Demand Branch 11, !- Branch Name 12
  D2C Chilled Water Loop Demand Branch 12, !- Branch Name 13
  D2C Chilled Water Loop Demand Branch 13, !- Branch Name 14
  D2C Chilled Water Loop Demand Branch 14, !- Branch Name 15
  D2C Chilled Water Loop Demand Branch 15, !- Branch Name 16
  D2C Chilled Water Loop Demand Branch 16, !- Branch Name 17
  D2C Chilled Water Loop Demand Branch 17, !- Branch Name 18
  D2C Chilled Water Loop Demand Branch 18, !- Branch Name 19
  D2C Chilled Water Loop Demand Branch 19, !- Branch Name 20
  D2C Chilled Water Loop Demand Branch 20, !- Branch Name 21
  D2C Chilled Water Loop Demand Branch 21, !- Branch Name 22
  D2C Chilled Water Loop Demand Branch 22, !- Branch Name 23
  D2C Chilled Water Loop Demand Branch 23, !- Branch Name 24
  D2C Chilled Water Loop Demand Branch 24, !- Branch Name 25
  D2C Chilled Water Loop Demand Branch 25, !- Branch Name 26
  D2C Chilled Water Loop Demand Branch 26, !- Branch Name 27
  D2C Chilled Water Loop Demand Branch 27, !- Branch Name 28
  D2C Chilled Water Loop Demand Branch 28, !- Branch Name 29
  D2C Chilled Water Loop Demand Branch 29, !- Branch Name 30
  D2C Chilled Water Loop Demand Branch 30, !- Branch Name 31
  D2C Chilled Water Loop Demand Branch 31, !- Branch Name 32
  D2C Chilled Water Loop Demand Branch 32, !- Branch Name 33
  D2C Chilled Water Loop Demand Branch 33, !- Branch Name 34
  D2C Chilled Water Loop Demand Branch 34, !- Branch Name 35
  D2C Chilled Water Loop Demand Branch 35, !- Branch Name 36
  D2C Chilled Water Loop Demand Branch 36, !- Branch Name 37
  D2C Chilled Water Loop Demand Branch 37, !- Branch Name 38
  D2C Chilled Water Loop Demand Branch 38, !- Branch Name 39
  D2C Chilled Water Loop Demand Branch 39, !- Branch Name 40
  D2C Chilled Water Loop Demand Branch 40, !- Branch Name 41
  D2C Chilled Water Loop Demand Branch 41, !- Branch Name 42
  D2C Chilled Water Loop Demand Branch 42, !- Branch Name 43
  D2C Chilled Water Loop Demand Branch 43, !- Branch Name 44
  D2C Chilled Water Loop Demand Branch 44, !- Branch Name 45
  D2C Chilled Water Loop Demand Branch 45, !- Branch Name 46
  D2C Chilled Water Loop Demand Branch 46, !- Branch Name 47
  D2C Chilled Water Loop Demand Branch 47, !- Branch Name 48
  D2C Chilled Water Loop Demand Branch 48, !- Branch Name 49
  D2C Chilled Water Loop Demand Branch 49, !- Branch Name 50
  D2C Chilled Water Loop Demand Branch 50, !- Branch Name 51
  D2C Chilled Water Loop Demand Branch 51, !- Branch Name 52
  D2C Chilled Water Loop Demand Branch 52, !- Branch Name 53
  D2C Chilled Water Loop Demand Branch 53, !- Branch Name 54
  D2C Chilled Water Loop Demand Branch 54, !- Branch Name 55
  D2C Chilled Water Loop Demand Branch 55, !- Branch Name 56
  D2C Chilled Water Loop Demand Branch 56, !- Branch Name 57
  D2C Chilled Water Loop Demand Branch 57, !- Branch Name 58
  D2C Chilled Water Loop Demand Branch 58, !- Branch Name 59
  D2C Chilled Water Loop Demand Branch 59, !- Branch Name 60
  D2C Chilled Water Loop Demand Branch 60, !- Branch Name 61
  D2C Chilled Water Loop Demand Branch 61, !- Branch Name 62
  D2C Chilled Water Loop Demand Branch 62, !- Branch Name 63
  D2C Chilled Water Loop Demand Branch 63, !- Branch Name 64
  D2C Chilled Water Loop Demand Branch 64, !- Branch Name 65
  D2C Chilled Water Loop Demand Branch 65, !- Branch Name 66
  D2C Chilled Water Loop Demand Branch 66, !- Branch Name 67
  D2C Chilled Water Loop Demand Branch 67, !- Branch Name 68
  D2C Chilled Water Loop Demand Branch 68, !- Branch Name 69
  D2C Chilled Water Loop Demand Branch 69, !- Branch Name 70
  D2C Chilled Water Loop Demand Branch 70, !- Branch Name 71
  D2C Chilled Water Loop Demand Branch 71, !- Branch Name 72
  D2C Chilled Water Loop Demand Branch 72, !- Branch Name 73
  D2C Chilled Water Loop Demand Branch 73, !- Branch Name 74
  D2C Chilled Water Loop Demand Branch 74, !- Branch Name 75
  D2C Chilled Water Loop Demand Branch 75, !- Branch Name 76
  D2C Chilled Water Loop Demand Branch 76, !- Branch Name 77
  D2C Chilled Water Loop Demand Branch 77, !- Branch Name 78
  D2C Chilled Water Loop Demand Branch 78, !- Branch Name 79
  D2C Chilled Water Loop Demand Branch 79, !- Branch Name 80
  D2C Chilled Water Loop Demand Branch 80, !- Branch Name 81
  D2C Chilled Water Loop Demand Branch 81, !- Branch Name 82
  D2C Chilled Water Loop Demand Branch 82, !- Branch Name 83
  D2C Chilled Water Loop Demand Branch 83, !- Branch Name 84
  D2C Chilled Water Loop Demand Branch 84, !- Branch Name 85
  D2C Chilled Water Loop Demand Branch 85, !- Branch Name 86
  D2C Chilled Water Loop Demand Branch 86, !- Branch Name 87
  D2C Chilled Water Loop Demand Branch 87, !- Branch Name 88
  D2C Chilled Water Loop Demand Branch 88, !- Branch Name 89
  D2C Chilled Water Loop Demand Branch 89, !- Branch Name 90
  D2C Chilled Water Loop Demand Branch 90, !- Branch Name 91
  D2C Chilled Water Loop Demand Branch 91, !- Branch Name 92
  D2C Chilled Water Loop Demand Branch 92, !- Branch Name 93
  D2C Chilled Water Loop Demand Branch 93, !- Branch Name 94
  D2C Chilled Water Loop Demand Branch 94, !- Branch Name 95
  D2C Chilled Water Loop Demand Branch 95, !- Branch Name 96
  D2C Chilled Water Loop Demand Branch 96, !- Branch Name 97
  D2C Chilled Water Loop Demand Branch 97, !- Branch Name 98
  D2C Chilled Water Loop Demand Branch 98, !- Branch Name 99
  D2C Chilled Water Loop Demand Branch 99, !- Branch Name 100
  D2C Chilled Water Loop Demand Branch 100, !- Branch Name 101
  D2C Chilled Water Loop Demand Bypass Branch, !- Branch Name 102
  D2C Chilled Water Loop Demand Outlet Branch; !- Branch Name 103

ConnectorList,
  D2C Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  D2C Chilled Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  D2C Chilled Water Loop Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  D2C Chilled Water Loop Demand Splitter, !- Name
  D2C Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  D2C Chilled Water Loop Demand Branch 1, !- Outlet Branch Name 1
  D2C Chilled Water Loop Demand Branch 2, !- Outlet Branch Name 2
  D2C Chilled Water Loop Demand Branch 3, !- Outlet Branch Name 3
  D2C Chilled Water Loop Demand Branch 4, !- Outlet Branch Name 4
  D2C Chilled Water Loop Demand Branch 5, !- Outlet Branch Name 5
  D2C Chilled Water Loop Demand Branch 6, !- Outlet Branch Name 6
  D2C Chilled Water Loop Demand Branch 7, !- Outlet Branch Name 7
  D2C Chilled Water Loop Demand Branch 8, !- Outlet Branch Name 8
  D2C Chilled Water Loop Demand Branch 9, !- Outlet Branch Name 9
  D2C Chilled Water Loop Demand Branch 10, !- Outlet Branch Name 10
  D2C Chilled Water Loop Demand Branch 11, !- Outlet Branch Name 11
  D2C Chilled Water Loop Demand Branch 12, !- Outlet Branch Name 12
  D2C Chilled Water Loop Demand Branch 13, !- Outlet Branch Name 13
  D2C Chilled Water Loop Demand Branch 14, !- Outlet Branch Name 14
  D2C Chilled Water Loop Demand Branch 15, !- Outlet Branch Name 15
  D2C Chilled Water Loop Demand Branch 16, !- Outlet Branch Name 16
  D2C Chilled Water Loop Demand Branch 17, !- Outlet Branch Name 17
  D2C Chilled Water Loop Demand Branch 18, !- Outlet Branch Name 18
  D2C Chilled Water Loop Demand Branch 19, !- Outlet Branch Name 19
  D2C Chilled Water Loop Demand Branch 20, !- Outlet Branch Name 20
  D2C Chilled Water Loop Demand Branch 21, !- Outlet Branch Name 21
  D2C Chilled Water Loop Demand Branch 22, !- Outlet Branch Name 22
  D2C Chilled Water Loop Demand Branch 23, !- Outlet Branch Name 23
  D2C Chilled Water Loop Demand Branch 24, !- Outlet Branch Name 24
  D2C Chilled Water Loop Demand Branch 25, !- Outlet Branch Name 25
  D2C Chilled Water Loop Demand Branch 26, !- Outlet Branch Name 26
  D2C Chilled Water Loop Demand Branch 27, !- Outlet Branch Name 27
  D2C Chilled Water Loop Demand Branch 28, !- Outlet Branch Name 28
  D2C Chilled Water Loop Demand Branch 29, !- Outlet Branch Name 29
  D2C Chilled Water Loop Demand Branch 30, !- Outlet Branch Name 30
  D2C Chilled Water Loop Demand Branch 31, !- Outlet Branch Name 31
  D2C Chilled Water Loop Demand Branch 32, !- Outlet Branch Name 32
  D2C Chilled Water Loop Demand Branch 33, !- Outlet Branch Name 33
  D2C Chilled Water Loop Demand Branch 34, !- Outlet Branch Name 34
  D2C Chilled Water Loop Demand Branch 35, !- Outlet Branch Name 35
  D2C Chilled Water Loop Demand Branch 36, !- Outlet Branch Name 36
  D2C Chilled Water Loop Demand Branch 37, !- Outlet Branch Name 37
  D2C Chilled Water Loop Demand Branch 38, !- Outlet Branch Name 38
  D2C Chilled Water Loop Demand Branch 39, !- Outlet Branch Name 39
  D2C Chilled Water Loop Demand Branch 40, !- Outlet Branch Name 40
  D2C Chilled Water Loop Demand Branch 41, !- Outlet Branch Name 41
  D2C Chilled Water Loop Demand Branch 42, !- Outlet Branch Name 42
  D2C Chilled Water Loop Demand Branch 43, !- Outlet Branch Name 43
  D2C Chilled Water Loop Demand Branch 44, !- Outlet Branch Name 44
  D2C Chilled Water Loop Demand Branch 45, !- Outlet Branch Name 45
  D2C Chilled Water Loop Demand Branch 46, !- Outlet Branch Name 46
  D2C Chilled Water Loop Demand Branch 47, !- Outlet Branch Name 47
  D2C Chilled Water Loop Demand Branch 48, !- Outlet Branch Name 48
  D2C Chilled Water Loop Demand Branch 49, !- Outlet Branch Name 49
  D2C Chilled Water Loop Demand Branch 50, !- Outlet Branch Name 50
  D2C Chilled Water Loop Demand Branch 51, !- Outlet Branch Name 51
  D2C Chilled Water Loop Demand Branch 52, !- Outlet Branch Name 52
  D2C Chilled Water Loop Demand Branch 53, !- Outlet Branch Name 53
  D2C Chilled Water Loop Demand Branch 54, !- Outlet Branch Name 54
  D2C Chilled Water Loop Demand Branch 55, !- Outlet Branch Name 55
  D2C Chilled Water Loop Demand Branch 56, !- Outlet Branch Name 56
  D2C Chilled Water Loop Demand Branch 57, !- Outlet Branch Name 57
  D2C Chilled Water Loop Demand Branch 58, !- Outlet Branch Name 58
  D2C Chilled Water Loop Demand Branch 59, !- Outlet Branch Name 59
  D2C Chilled Water Loop Demand Branch 60, !- Outlet Branch Name 60
  D2C Chilled Water Loop Demand Branch 61, !- Outlet Branch Name 61
  D2C Chilled Water Loop Demand Branch 62, !- Outlet Branch Name 62
  D2C Chilled Water Loop Demand Branch 63, !- Outlet Branch Name 63
  D2C Chilled Water Loop Demand Branch 64, !- Outlet Branch Name 64
  D2C Chilled Water Loop Demand Branch 65, !- Outlet Branch Name 65
  D2C Chilled Water Loop Demand Branch 66, !- Outlet Branch Name 66
  D2C Chilled Water Loop Demand Branch 67, !- Outlet Branch Name 67
  D2C Chilled Water Loop Demand Branch 68, !- Outlet Branch Name 68
  D2C Chilled Water Loop Demand Branch 69, !- Outlet Branch Name 69
  D2C Chilled Water Loop Demand Branch 70, !- Outlet Branch Name 70
  D2C Chilled Water Loop Demand Branch 71, !- Outlet Branch Name 71
  D2C Chilled Water Loop Demand Branch 72, !- Outlet Branch Name 72
  D2C Chilled Water Loop Demand Branch 73, !- Outlet Branch Name 73
  D2C Chilled Water Loop Demand Branch 74, !- Outlet Branch Name 74
  D2C Chilled Water Loop Demand Branch 75, !- Outlet Branch Name 75
  D2C Chilled Water Loop Demand Branch 76, !- Outlet Branch Name 76
  D2C Chilled Water Loop Demand Branch 77, !- Outlet Branch Name 77
  D2C Chilled Water Loop Demand Branch 78, !- Outlet Branch Name 78
  D2C Chilled Water Loop Demand Branch 79, !- Outlet Branch Name 79
  D2C Chilled Water Loop Demand Branch 80, !- Outlet Branch Name 80
  D2C Chilled Water Loop Demand Branch 81, !- Outlet Branch Name 81
  D2C Chilled Water Loop Demand Branch 82, !- Outlet Branch Name 82
  D2C Chilled Water Loop Demand Branch 83, !- Outlet Branch Name 83
  D2C Chilled Water Loop Demand Branch 84, !- Outlet Branch Name 84
  D2C Chilled Water Loop Demand Branch 85, !- Outlet Branch Name 85
  D2C Chilled Water Loop Demand Branch 86, !- Outlet Branch Name 86
  D2C Chilled Water Loop Demand Branch 87, !- Outlet Branch Name 87
  D2C Chilled Water Loop Demand Branch 88, !- Outlet Branch Name 88
  D2C Chilled Water Loop Demand Branch 89, !- Outlet Branch Name 89
  D2C Chilled Water Loop Demand Branch 90, !- Outlet Branch Name 90
  D2C Chilled Water Loop Demand Branch 91, !- Outlet Branch Name 91
  D2C Chilled Water Loop Demand Branch 92, !- Outlet Branch Name 92
  D2C Chilled Water Loop Demand Branch 93, !- Outlet Branch Name 93
  D2C Chilled Water Loop Demand Branch 94, !- Outlet Branch Name 94
  D2C Chilled Water Loop Demand Branch 95, !- Outlet Branch Name 95
  D2C Chilled Water Loop Demand Branch 96, !- Outlet Branch Name 96
  D2C Chilled Water Loop Demand Branch 97, !- Outlet Branch Name 97
  D2C Chilled Water Loop Demand Branch 98, !- Outlet Branch Name 98
  D2C Chilled Water Loop Demand Branch 99, !- Outlet Branch Name 99
  D2C Chilled Water Loop Demand Branch 100, !- Outlet Branch Name 100
  D2C Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 101

Connector:Mixer,
  D2C Chilled Water Loop Demand Mixer,    !- Name
  D2C Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  D2C Chilled Water Loop Demand Branch 1, !- Inlet Branch Name 1
  D2C Chilled Water Loop Demand Branch 2, !- Inlet Branch Name 2
  D2C Chilled Water Loop Demand Branch 3, !- Inlet Branch Name 3
  D2C Chilled Water Loop Demand Branch 4, !- Inlet Branch Name 4
  D2C Chilled Water Loop Demand Branch 5, !- Inlet Branch Name 5
  D2C Chilled Water Loop Demand Branch 6, !- Inlet Branch Name 6
  D2C Chilled Water Loop Demand Branch 7, !- Inlet Branch Name 7
  D2C Chilled Water Loop Demand Branch 8, !- Inlet Branch Name 8
  D2C Chilled Water Loop Demand Branch 9, !- Inlet Branch Name 9
  D2C Chilled Water Loop Demand Branch 10, !- Inlet Branch Name 10
  D2C Chilled Water Loop Demand Branch 11, !- Inlet Branch Name 11
  D2C Chilled Water Loop Demand Branch 12, !- Inlet Branch Name 12
  D2C Chilled Water Loop Demand Branch 13, !- Inlet Branch Name 13
  D2C Chilled Water Loop Demand Branch 14, !- Inlet Branch Name 14
  D2C Chilled Water Loop Demand Branch 15, !- Inlet Branch Name 15
  D2C Chilled Water Loop Demand Branch 16, !- Inlet Branch Name 16
  D2C Chilled Water Loop Demand Branch 17, !- Inlet Branch Name 17
  D2C Chilled Water Loop Demand Branch 18, !- Inlet Branch Name 18
  D2C Chilled Water Loop Demand Branch 19, !- Inlet Branch Name 19
  D2C Chilled Water Loop Demand Branch 20, !- Inlet Branch Name 20
  D2C Chilled Water Loop Demand Branch 21, !- Inlet Branch Name 21
  D2C Chilled Water Loop Demand Branch 22, !- Inlet Branch Name 22
  D2C Chilled Water Loop Demand Branch 23, !- Inlet Branch Name 23
  D2C Chilled Water Loop Demand Branch 24, !- Inlet Branch Name 24
  D2C Chilled Water Loop Demand Branch 25, !- Inlet Branch Name 25
  D2C Chilled Water Loop Demand Branch 26, !- Inlet Branch Name 26
  D2C Chilled Water Loop Demand Branch 27, !- Inlet Branch Name 27
  D2C Chilled Water Loop Demand Branch 28, !- Inlet Branch Name 28
  D2C Chilled Water Loop Demand Branch 29, !- Inlet Branch Name 29
  D2C Chilled Water Loop Demand Branch 30, !- Inlet Branch Name 30
  D2C Chilled Water Loop Demand Branch 31, !- Inlet Branch Name 31
  D2C Chilled Water Loop Demand Branch 32, !- Inlet Branch Name 32
  D2C Chilled Water Loop Demand Branch 33, !- Inlet Branch Name 33
  D2C Chilled Water Loop Demand Branch 34, !- Inlet Branch Name 34
  D2C Chilled Water Loop Demand Branch 35, !- Inlet Branch Name 35
  D2C Chilled Water Loop Demand Branch 36, !- Inlet Branch Name 36
  D2C Chilled Water Loop Demand Branch 37, !- Inlet Branch Name 37
  D2C Chilled Water Loop Demand Branch 38, !- Inlet Branch Name 38
  D2C Chilled Water Loop Demand Branch 39, !- Inlet Branch Name 39
  D2C Chilled Water Loop Demand Branch 40, !- Inlet Branch Name 40
  D2C Chilled Water Loop Demand Branch 41, !- Inlet Branch Name 41
  D2C Chilled Water Loop Demand Branch 42, !- Inlet Branch Name 42
  D2C Chilled Water Loop Demand Branch 43, !- Inlet Branch Name 43
  D2C Chilled Water Loop Demand Branch 44, !- Inlet Branch Name 44
  D2C Chilled Water Loop Demand Branch 45, !- Inlet Branch Name 45
  D2C Chilled Water Loop Demand Branch 46, !- Inlet Branch Name 46
  D2C Chilled Water Loop Demand Branch 47, !- Inlet Branch Name 47
  D2C Chilled Water Loop Demand Branch 48, !- Inlet Branch Name 48
  D2C Chilled Water Loop Demand Branch 49, !- Inlet Branch Name 49
  D2C Chilled Water Loop Demand Branch 50, !- Inlet Branch Name 50
  D2C Chilled Water Loop Demand Branch 51, !- Inlet Branch Name 51
  D2C Chilled Water Loop Demand Branch 52, !- Inlet Branch Name 52
  D2C Chilled Water Loop Demand Branch 53, !- Inlet Branch Name 53
  D2C Chilled Water Loop Demand Branch 54, !- Inlet Branch Name 54
  D2C Chilled Water Loop Demand Branch 55, !- Inlet Branch Name 55
  D2C Chilled Water Loop Demand Branch 56, !- Inlet Branch Name 56
  D2C Chilled Water Loop Demand Branch 57, !- Inlet Branch Name 57
  D2C Chilled Water Loop Demand Branch 58, !- Inlet Branch Name 58
  D2C Chilled Water Loop Demand Branch 59, !- Inlet Branch Name 59
  D2C Chilled Water Loop Demand Branch 60, !- Inlet Branch Name 60
  D2C Chilled Water Loop Demand Branch 61, !- Inlet Branch Name 61
  D2C Chilled Water Loop Demand Branch 62, !- Inlet Branch Name 62
  D2C Chilled Water Loop Demand Branch 63, !- Inlet Branch Name 63
  D2C Chilled Water Loop Demand Branch 64, !- Inlet Branch Name 64
  D2C Chilled Water Loop Demand Branch 65, !- Inlet Branch Name 65
  D2C Chilled Water Loop Demand Branch 66, !- Inlet Branch Name 66
  D2C Chilled Water Loop Demand Branch 67, !- Inlet Branch Name 67
  D2C Chilled Water Loop Demand Branch 68, !- Inlet Branch Name 68
  D2C Chilled Water Loop Demand Branch 69, !- Inlet Branch Name 69
  D2C Chilled Water Loop Demand Branch 70, !- Inlet Branch Name 70
  D2C Chilled Water Loop Demand Branch 71, !- Inlet Branch Name 71
  D2C Chilled Water Loop Demand Branch 72, !- Inlet Branch Name 72
  D2C Chilled Water Loop Demand Branch 73, !- Inlet Branch Name 73
  D2C Chilled Water Loop Demand Branch 74, !- Inlet Branch Name 74
  D2C Chilled Water Loop Demand Branch 75, !- Inlet Branch Name 75
  D2C Chilled Water Loop Demand Branch 76, !- Inlet Branch Name 76
  D2C Chilled Water Loop Demand Branch 77, !- Inlet Branch Name 77
  D2C Chilled Water Loop Demand Branch 78, !- Inlet Branch Name 78
  D2C Chilled Water Loop Demand Branch 79, !- Inlet Branch Name 79
  D2C Chilled Water Loop Demand Branch 80, !- Inlet Branch Name 80
  D2C Chilled Water Loop Demand Branch 81, !- Inlet Branch Name 81
  D2C Chilled Water Loop Demand Branch 82, !- Inlet Branch Name 82
  D2C Chilled Water Loop Demand Branch 83, !- Inlet Branch Name 83
  D2C Chilled Water Loop Demand Branch 84, !- Inlet Branch Name 84
  D2C Chilled Water Loop Demand Branch 85, !- Inlet Branch Name 85
  D2C Chilled Water Loop Demand Branch 86, !- Inlet Branch Name 86
  D2C Chilled Water Loop Demand Branch 87, !- Inlet Branch Name 87
  D2C Chilled Water Loop Demand Branch 88, !- Inlet Branch Name 88
  D2C Chilled Water Loop Demand Branch 89, !- Inlet Branch Name 89
  D2C Chilled Water Loop Demand Branch 90, !- Inlet Branch Name 90
  D2C Chilled Water Loop Demand Branch 91, !- Inlet Branch Name 91
  D2C Chilled Water Loop Demand Branch 92, !- Inlet Branch Name 92
  D2C Chilled Water Loop Demand Branch 93, !- Inlet Branch Name 93
  D2C Chilled Water Loop Demand Branch 94, !- Inlet Branch Name 94
  D2C Chilled Water Loop Demand Branch 95, !- Inlet Branch Name 95
  D2C Chilled Water Loop Demand Branch 96, !- Inlet Branch Name 96
  D2C Chilled Water Loop Demand Branch 97, !- Inlet Branch Name 97
  D2C Chilled Water Loop Demand Branch 98, !- Inlet Branch Name 98
  D2C Chilled Water Loop Demand Branch 99, !- Inlet Branch Name 99
  D2C Chilled Water Loop Demand Branch 100, !- Inlet Branch Name 100
  D2C Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 101

Branch,
  D2C Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  D2C Chilled Water Loop Demand Inlet Pipe, !- Component Name 1
  Node 9,                                 !- Component Inlet Node Name 1
  D2C Chilled Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  D2C Chilled Water Loop Demand Inlet Pipe, !- Name
  Node 9,                                 !- Inlet Node Name
  D2C Chilled Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  D2C Chilled Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil, !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 29;                                !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 1, !- Component Name 1
  Node 37,                                !- Component Inlet Node Name 1
  Node 38;                                !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 2, !- Component Name 1
  Node 43,                                !- Component Inlet Node Name 1
  Node 44;                                !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 3, !- Component Name 1
  Node 49,                                !- Component Inlet Node Name 1
  Node 50;                                !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 4, !- Component Name 1
  Node 55,                                !- Component Inlet Node Name 1
  Node 56;                                !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 5, !- Component Name 1
  Node 114,                               !- Component Inlet Node Name 1
  Node 115;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 6, !- Component Name 1
  Node 120,                               !- Component Inlet Node Name 1
  Node 121;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 7, !- Component Name 1
  Node 126,                               !- Component Inlet Node Name 1
  Node 127;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 8, !- Component Name 1
  Node 132,                               !- Component Inlet Node Name 1
  Node 133;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 9, !- Component Name 1
  Node 138,                               !- Component Inlet Node Name 1
  Node 139;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 10, !- Component Name 1
  Node 144,                               !- Component Inlet Node Name 1
  Node 145;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 11, !- Component Name 1
  Node 150,                               !- Component Inlet Node Name 1
  Node 151;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 12, !- Component Name 1
  Node 156,                               !- Component Inlet Node Name 1
  Node 157;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 13, !- Component Name 1
  Node 162,                               !- Component Inlet Node Name 1
  Node 163;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 14, !- Component Name 1
  Node 168,                               !- Component Inlet Node Name 1
  Node 169;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 16, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 15, !- Component Name 1
  Node 174,                               !- Component Inlet Node Name 1
  Node 175;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 17, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 16, !- Component Name 1
  Node 180,                               !- Component Inlet Node Name 1
  Node 181;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 18, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 17, !- Component Name 1
  Node 186,                               !- Component Inlet Node Name 1
  Node 187;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 19, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 18, !- Component Name 1
  Node 192,                               !- Component Inlet Node Name 1
  Node 193;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 20, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 19, !- Component Name 1
  Node 198,                               !- Component Inlet Node Name 1
  Node 199;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 21, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 20, !- Component Name 1
  Node 268,                               !- Component Inlet Node Name 1
  Node 269;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 22, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 21, !- Component Name 1
  Node 274,                               !- Component Inlet Node Name 1
  Node 275;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 23, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 22, !- Component Name 1
  Node 280,                               !- Component Inlet Node Name 1
  Node 281;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 24, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 23, !- Component Name 1
  Node 286,                               !- Component Inlet Node Name 1
  Node 287;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 25, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 24, !- Component Name 1
  Node 292,                               !- Component Inlet Node Name 1
  Node 293;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 26, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 25, !- Component Name 1
  Node 298,                               !- Component Inlet Node Name 1
  Node 299;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 27, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 26, !- Component Name 1
  Node 304,                               !- Component Inlet Node Name 1
  Node 305;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 28, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 27, !- Component Name 1
  Node 310,                               !- Component Inlet Node Name 1
  Node 311;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 29, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 28, !- Component Name 1
  Node 316,                               !- Component Inlet Node Name 1
  Node 317;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 30, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 29, !- Component Name 1
  Node 322,                               !- Component Inlet Node Name 1
  Node 323;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 31, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 30, !- Component Name 1
  Node 328,                               !- Component Inlet Node Name 1
  Node 329;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 32, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 31, !- Component Name 1
  Node 334,                               !- Component Inlet Node Name 1
  Node 335;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 33, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 32, !- Component Name 1
  Node 340,                               !- Component Inlet Node Name 1
  Node 341;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 34, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 33, !- Component Name 1
  Node 346,                               !- Component Inlet Node Name 1
  Node 347;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 35, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 34, !- Component Name 1
  Node 352,                               !- Component Inlet Node Name 1
  Node 353;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 36, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 35, !- Component Name 1
  Node 358,                               !- Component Inlet Node Name 1
  Node 359;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 37, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 36, !- Component Name 1
  Node 364,                               !- Component Inlet Node Name 1
  Node 365;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 38, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 37, !- Component Name 1
  Node 370,                               !- Component Inlet Node Name 1
  Node 371;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 39, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 38, !- Component Name 1
  Node 376,                               !- Component Inlet Node Name 1
  Node 377;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 40, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 39, !- Component Name 1
  Node 382,                               !- Component Inlet Node Name 1
  Node 383;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 41, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 40, !- Component Name 1
  Node 448,                               !- Component Inlet Node Name 1
  Node 449;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 42, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 41, !- Component Name 1
  Node 454,                               !- Component Inlet Node Name 1
  Node 455;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 43, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 42, !- Component Name 1
  Node 460,                               !- Component Inlet Node Name 1
  Node 461;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 44, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 43, !- Component Name 1
  Node 466,                               !- Component Inlet Node Name 1
  Node 467;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 45, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 44, !- Component Name 1
  Node 472,                               !- Component Inlet Node Name 1
  Node 473;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 46, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 45, !- Component Name 1
  Node 478,                               !- Component Inlet Node Name 1
  Node 479;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 47, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 46, !- Component Name 1
  Node 484,                               !- Component Inlet Node Name 1
  Node 485;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 48, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 47, !- Component Name 1
  Node 490,                               !- Component Inlet Node Name 1
  Node 491;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 49, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 48, !- Component Name 1
  Node 496,                               !- Component Inlet Node Name 1
  Node 497;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 50, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 49, !- Component Name 1
  Node 502,                               !- Component Inlet Node Name 1
  Node 503;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 51, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 50, !- Component Name 1
  Node 508,                               !- Component Inlet Node Name 1
  Node 509;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 52, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 51, !- Component Name 1
  Node 514,                               !- Component Inlet Node Name 1
  Node 515;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 53, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 52, !- Component Name 1
  Node 520,                               !- Component Inlet Node Name 1
  Node 521;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 54, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 53, !- Component Name 1
  Node 526,                               !- Component Inlet Node Name 1
  Node 527;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 55, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 54, !- Component Name 1
  Node 532,                               !- Component Inlet Node Name 1
  Node 533;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 56, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 55, !- Component Name 1
  Node 538,                               !- Component Inlet Node Name 1
  Node 539;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 57, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 56, !- Component Name 1
  Node 544,                               !- Component Inlet Node Name 1
  Node 545;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 58, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 57, !- Component Name 1
  Node 550,                               !- Component Inlet Node Name 1
  Node 551;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 59, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 58, !- Component Name 1
  Node 556,                               !- Component Inlet Node Name 1
  Node 557;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 60, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 59, !- Component Name 1
  Node 562,                               !- Component Inlet Node Name 1
  Node 563;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 61, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 60, !- Component Name 1
  Node 628,                               !- Component Inlet Node Name 1
  Node 629;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 62, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 61, !- Component Name 1
  Node 634,                               !- Component Inlet Node Name 1
  Node 635;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 63, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 62, !- Component Name 1
  Node 640,                               !- Component Inlet Node Name 1
  Node 641;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 64, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 63, !- Component Name 1
  Node 646,                               !- Component Inlet Node Name 1
  Node 647;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 65, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 64, !- Component Name 1
  Node 652,                               !- Component Inlet Node Name 1
  Node 653;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 66, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 65, !- Component Name 1
  Node 658,                               !- Component Inlet Node Name 1
  Node 659;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 67, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 66, !- Component Name 1
  Node 664,                               !- Component Inlet Node Name 1
  Node 665;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 68, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 67, !- Component Name 1
  Node 670,                               !- Component Inlet Node Name 1
  Node 671;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 69, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 68, !- Component Name 1
  Node 676,                               !- Component Inlet Node Name 1
  Node 677;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 70, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 69, !- Component Name 1
  Node 682,                               !- Component Inlet Node Name 1
  Node 683;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 71, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 70, !- Component Name 1
  Node 688,                               !- Component Inlet Node Name 1
  Node 689;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 72, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 71, !- Component Name 1
  Node 694,                               !- Component Inlet Node Name 1
  Node 695;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 73, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 72, !- Component Name 1
  Node 700,                               !- Component Inlet Node Name 1
  Node 701;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 74, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 73, !- Component Name 1
  Node 706,                               !- Component Inlet Node Name 1
  Node 707;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 75, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 74, !- Component Name 1
  Node 712,                               !- Component Inlet Node Name 1
  Node 713;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 76, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 75, !- Component Name 1
  Node 718,                               !- Component Inlet Node Name 1
  Node 719;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 77, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 76, !- Component Name 1
  Node 724,                               !- Component Inlet Node Name 1
  Node 725;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 78, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 77, !- Component Name 1
  Node 730,                               !- Component Inlet Node Name 1
  Node 731;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 79, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 78, !- Component Name 1
  Node 736,                               !- Component Inlet Node Name 1
  Node 737;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 80, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 79, !- Component Name 1
  Node 742,                               !- Component Inlet Node Name 1
  Node 743;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 81, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 80, !- Component Name 1
  Node 808,                               !- Component Inlet Node Name 1
  Node 809;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 82, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 81, !- Component Name 1
  Node 814,                               !- Component Inlet Node Name 1
  Node 815;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 83, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 82, !- Component Name 1
  Node 820,                               !- Component Inlet Node Name 1
  Node 821;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 84, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 83, !- Component Name 1
  Node 826,                               !- Component Inlet Node Name 1
  Node 827;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 85, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 84, !- Component Name 1
  Node 832,                               !- Component Inlet Node Name 1
  Node 833;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 86, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 85, !- Component Name 1
  Node 838,                               !- Component Inlet Node Name 1
  Node 839;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 87, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 86, !- Component Name 1
  Node 844,                               !- Component Inlet Node Name 1
  Node 845;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 88, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 87, !- Component Name 1
  Node 850,                               !- Component Inlet Node Name 1
  Node 851;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 89, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 88, !- Component Name 1
  Node 856,                               !- Component Inlet Node Name 1
  Node 857;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 90, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 89, !- Component Name 1
  Node 862,                               !- Component Inlet Node Name 1
  Node 863;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 91, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 90, !- Component Name 1
  Node 868,                               !- Component Inlet Node Name 1
  Node 869;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 92, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 91, !- Component Name 1
  Node 874,                               !- Component Inlet Node Name 1
  Node 875;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 93, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 92, !- Component Name 1
  Node 880,                               !- Component Inlet Node Name 1
  Node 881;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 94, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 93, !- Component Name 1
  Node 886,                               !- Component Inlet Node Name 1
  Node 887;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 95, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 94, !- Component Name 1
  Node 892,                               !- Component Inlet Node Name 1
  Node 893;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 96, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 95, !- Component Name 1
  Node 898,                               !- Component Inlet Node Name 1
  Node 899;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 97, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 96, !- Component Name 1
  Node 904,                               !- Component Inlet Node Name 1
  Node 905;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 98, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 97, !- Component Name 1
  Node 910,                               !- Component Inlet Node Name 1
  Node 911;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 99, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 98, !- Component Name 1
  Node 916,                               !- Component Inlet Node Name 1
  Node 917;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Branch 100, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 99, !- Component Name 1
  Node 922,                               !- Component Inlet Node Name 1
  Node 923;                               !- Component Outlet Node Name 1

Branch,
  D2C Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  D2C Chilled Water Loop Demand Bypass Pipe, !- Component Name 1
  D2C Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  D2C Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  D2C Chilled Water Loop Demand Bypass Pipe, !- Name
  D2C Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  D2C Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  D2C Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  D2C Chilled Water Loop Demand Outlet Pipe, !- Component Name 1
  D2C Chilled Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 10;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  D2C Chilled Water Loop Demand Outlet Pipe, !- Name
  D2C Chilled Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 10;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  D2C Chilled Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  D2C Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  D2C Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  D2C Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  D2C Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  Chiller - Water Cooled,                 !- Equipment Name 1
  Chiller:Electric:EIR,                   !- Equipment Object Type 2
  Chiller - Water Cooled 1,               !- Equipment Name 2
  Chiller:Electric:EIR,                   !- Equipment Object Type 3
  Chiller - Water Cooled 2;               !- Equipment Name 3

PlantLoop,
  Dummy Heating Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Dummy Heating Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 13,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 11,                                !- Plant Side Inlet Node Name
  Node 13,                                !- Plant Side Outlet Node Name
  Dummy Heating Loop Supply Branches,     !- Plant Side Branch List Name
  Dummy Heating Loop Supply Connector List, !- Plant Side Connector List Name
  Node 16,                                !- Demand Side Inlet Node Name
  Node 17,                                !- Demand Side Outlet Node Name
  Dummy Heating Loop Demand Branches,     !- Demand Side Branch List Name
  Dummy Heating Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Dummy Heating Loop,                     !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Dummy Heating Loop Supply Branches,     !- Name
  Dummy Heating Loop Supply Inlet Branch, !- Branch Name 1
  Dummy Heating Loop Supply Branch 1,     !- Branch Name 2
  Dummy Heating Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Dummy Heating Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Dummy Heating Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Dummy Heating Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Dummy Heating Loop Supply Splitter,     !- Name
  Dummy Heating Loop Supply Inlet Branch, !- Inlet Branch Name
  Dummy Heating Loop Supply Branch 1;     !- Outlet Branch Name 1

Connector:Mixer,
  Dummy Heating Loop Supply Mixer,        !- Name
  Dummy Heating Loop Supply Outlet Branch, !- Outlet Branch Name
  Dummy Heating Loop Supply Branch 1;     !- Inlet Branch Name 1

Branch,
  Dummy Heating Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Const Spd Pump,                         !- Component Name 1
  Node 11,                                !- Component Inlet Node Name 1
  Node 20;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Const Spd Pump,                         !- Name
  Node 11,                                !- Inlet Node Name
  Node 20,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Dummy Heating Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  HW Boiler,                              !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Node 19;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  HW Boiler,                              !- Name
  Electricity,                            !- Fuel Type
  500,                                    !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler Efficiency,                      !- Normalized Boiler Efficiency Curve Name
  0,                                      !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 14,                                !- Boiler Water Inlet Node Name
  Node 19,                                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Biquadratic,
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Branch,
  Dummy Heating Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Dummy Heating Loop Supply Outlet Pipe,  !- Component Name 1
  Dummy Heating Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Dummy Heating Loop Supply Outlet Pipe,  !- Name
  Dummy Heating Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 13;                                !- Outlet Node Name

BranchList,
  Dummy Heating Loop Demand Branches,     !- Name
  Dummy Heating Loop Demand Inlet Branch, !- Branch Name 1
  Dummy Heating Loop Demand Branch 1,     !- Branch Name 2
  Dummy Heating Loop Demand Branch 2,     !- Branch Name 3
  Dummy Heating Loop Demand Branch 3,     !- Branch Name 4
  Dummy Heating Loop Demand Branch 4,     !- Branch Name 5
  Dummy Heating Loop Demand Branch 5,     !- Branch Name 6
  Dummy Heating Loop Demand Branch 6,     !- Branch Name 7
  Dummy Heating Loop Demand Branch 7,     !- Branch Name 8
  Dummy Heating Loop Demand Branch 8,     !- Branch Name 9
  Dummy Heating Loop Demand Branch 9,     !- Branch Name 10
  Dummy Heating Loop Demand Branch 10,    !- Branch Name 11
  Dummy Heating Loop Demand Branch 11,    !- Branch Name 12
  Dummy Heating Loop Demand Branch 12,    !- Branch Name 13
  Dummy Heating Loop Demand Branch 13,    !- Branch Name 14
  Dummy Heating Loop Demand Branch 14,    !- Branch Name 15
  Dummy Heating Loop Demand Branch 15,    !- Branch Name 16
  Dummy Heating Loop Demand Branch 16,    !- Branch Name 17
  Dummy Heating Loop Demand Branch 17,    !- Branch Name 18
  Dummy Heating Loop Demand Branch 18,    !- Branch Name 19
  Dummy Heating Loop Demand Branch 19,    !- Branch Name 20
  Dummy Heating Loop Demand Branch 20,    !- Branch Name 21
  Dummy Heating Loop Demand Branch 21,    !- Branch Name 22
  Dummy Heating Loop Demand Branch 22,    !- Branch Name 23
  Dummy Heating Loop Demand Branch 23,    !- Branch Name 24
  Dummy Heating Loop Demand Branch 24,    !- Branch Name 25
  Dummy Heating Loop Demand Branch 25,    !- Branch Name 26
  Dummy Heating Loop Demand Branch 26,    !- Branch Name 27
  Dummy Heating Loop Demand Branch 27,    !- Branch Name 28
  Dummy Heating Loop Demand Branch 28,    !- Branch Name 29
  Dummy Heating Loop Demand Branch 29,    !- Branch Name 30
  Dummy Heating Loop Demand Branch 30,    !- Branch Name 31
  Dummy Heating Loop Demand Branch 31,    !- Branch Name 32
  Dummy Heating Loop Demand Branch 32,    !- Branch Name 33
  Dummy Heating Loop Demand Branch 33,    !- Branch Name 34
  Dummy Heating Loop Demand Branch 34,    !- Branch Name 35
  Dummy Heating Loop Demand Branch 35,    !- Branch Name 36
  Dummy Heating Loop Demand Branch 36,    !- Branch Name 37
  Dummy Heating Loop Demand Branch 37,    !- Branch Name 38
  Dummy Heating Loop Demand Branch 38,    !- Branch Name 39
  Dummy Heating Loop Demand Branch 39,    !- Branch Name 40
  Dummy Heating Loop Demand Branch 40,    !- Branch Name 41
  Dummy Heating Loop Demand Branch 41,    !- Branch Name 42
  Dummy Heating Loop Demand Branch 42,    !- Branch Name 43
  Dummy Heating Loop Demand Branch 43,    !- Branch Name 44
  Dummy Heating Loop Demand Branch 44,    !- Branch Name 45
  Dummy Heating Loop Demand Branch 45,    !- Branch Name 46
  Dummy Heating Loop Demand Branch 46,    !- Branch Name 47
  Dummy Heating Loop Demand Branch 47,    !- Branch Name 48
  Dummy Heating Loop Demand Branch 48,    !- Branch Name 49
  Dummy Heating Loop Demand Branch 49,    !- Branch Name 50
  Dummy Heating Loop Demand Branch 50,    !- Branch Name 51
  Dummy Heating Loop Demand Branch 51,    !- Branch Name 52
  Dummy Heating Loop Demand Branch 52,    !- Branch Name 53
  Dummy Heating Loop Demand Branch 53,    !- Branch Name 54
  Dummy Heating Loop Demand Branch 54,    !- Branch Name 55
  Dummy Heating Loop Demand Branch 55,    !- Branch Name 56
  Dummy Heating Loop Demand Branch 56,    !- Branch Name 57
  Dummy Heating Loop Demand Branch 57,    !- Branch Name 58
  Dummy Heating Loop Demand Branch 58,    !- Branch Name 59
  Dummy Heating Loop Demand Branch 59,    !- Branch Name 60
  Dummy Heating Loop Demand Branch 60,    !- Branch Name 61
  Dummy Heating Loop Demand Branch 61,    !- Branch Name 62
  Dummy Heating Loop Demand Branch 62,    !- Branch Name 63
  Dummy Heating Loop Demand Branch 63,    !- Branch Name 64
  Dummy Heating Loop Demand Branch 64,    !- Branch Name 65
  Dummy Heating Loop Demand Branch 65,    !- Branch Name 66
  Dummy Heating Loop Demand Branch 66,    !- Branch Name 67
  Dummy Heating Loop Demand Branch 67,    !- Branch Name 68
  Dummy Heating Loop Demand Branch 68,    !- Branch Name 69
  Dummy Heating Loop Demand Branch 69,    !- Branch Name 70
  Dummy Heating Loop Demand Branch 70,    !- Branch Name 71
  Dummy Heating Loop Demand Branch 71,    !- Branch Name 72
  Dummy Heating Loop Demand Branch 72,    !- Branch Name 73
  Dummy Heating Loop Demand Branch 73,    !- Branch Name 74
  Dummy Heating Loop Demand Branch 74,    !- Branch Name 75
  Dummy Heating Loop Demand Branch 75,    !- Branch Name 76
  Dummy Heating Loop Demand Branch 76,    !- Branch Name 77
  Dummy Heating Loop Demand Branch 77,    !- Branch Name 78
  Dummy Heating Loop Demand Branch 78,    !- Branch Name 79
  Dummy Heating Loop Demand Branch 79,    !- Branch Name 80
  Dummy Heating Loop Demand Branch 80,    !- Branch Name 81
  Dummy Heating Loop Demand Branch 81,    !- Branch Name 82
  Dummy Heating Loop Demand Branch 82,    !- Branch Name 83
  Dummy Heating Loop Demand Branch 83,    !- Branch Name 84
  Dummy Heating Loop Demand Branch 84,    !- Branch Name 85
  Dummy Heating Loop Demand Branch 85,    !- Branch Name 86
  Dummy Heating Loop Demand Branch 86,    !- Branch Name 87
  Dummy Heating Loop Demand Branch 87,    !- Branch Name 88
  Dummy Heating Loop Demand Branch 88,    !- Branch Name 89
  Dummy Heating Loop Demand Branch 89,    !- Branch Name 90
  Dummy Heating Loop Demand Branch 90,    !- Branch Name 91
  Dummy Heating Loop Demand Branch 91,    !- Branch Name 92
  Dummy Heating Loop Demand Branch 92,    !- Branch Name 93
  Dummy Heating Loop Demand Branch 93,    !- Branch Name 94
  Dummy Heating Loop Demand Branch 94,    !- Branch Name 95
  Dummy Heating Loop Demand Branch 95,    !- Branch Name 96
  Dummy Heating Loop Demand Branch 96,    !- Branch Name 97
  Dummy Heating Loop Demand Branch 97,    !- Branch Name 98
  Dummy Heating Loop Demand Branch 98,    !- Branch Name 99
  Dummy Heating Loop Demand Branch 99,    !- Branch Name 100
  Dummy Heating Loop Demand Branch 100,   !- Branch Name 101
  Dummy Heating Loop Demand Bypass Branch, !- Branch Name 102
  Dummy Heating Loop Demand Outlet Branch; !- Branch Name 103

ConnectorList,
  Dummy Heating Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Dummy Heating Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Dummy Heating Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Dummy Heating Loop Demand Splitter,     !- Name
  Dummy Heating Loop Demand Inlet Branch, !- Inlet Branch Name
  Dummy Heating Loop Demand Branch 1,     !- Outlet Branch Name 1
  Dummy Heating Loop Demand Branch 2,     !- Outlet Branch Name 2
  Dummy Heating Loop Demand Branch 3,     !- Outlet Branch Name 3
  Dummy Heating Loop Demand Branch 4,     !- Outlet Branch Name 4
  Dummy Heating Loop Demand Branch 5,     !- Outlet Branch Name 5
  Dummy Heating Loop Demand Branch 6,     !- Outlet Branch Name 6
  Dummy Heating Loop Demand Branch 7,     !- Outlet Branch Name 7
  Dummy Heating Loop Demand Branch 8,     !- Outlet Branch Name 8
  Dummy Heating Loop Demand Branch 9,     !- Outlet Branch Name 9
  Dummy Heating Loop Demand Branch 10,    !- Outlet Branch Name 10
  Dummy Heating Loop Demand Branch 11,    !- Outlet Branch Name 11
  Dummy Heating Loop Demand Branch 12,    !- Outlet Branch Name 12
  Dummy Heating Loop Demand Branch 13,    !- Outlet Branch Name 13
  Dummy Heating Loop Demand Branch 14,    !- Outlet Branch Name 14
  Dummy Heating Loop Demand Branch 15,    !- Outlet Branch Name 15
  Dummy Heating Loop Demand Branch 16,    !- Outlet Branch Name 16
  Dummy Heating Loop Demand Branch 17,    !- Outlet Branch Name 17
  Dummy Heating Loop Demand Branch 18,    !- Outlet Branch Name 18
  Dummy Heating Loop Demand Branch 19,    !- Outlet Branch Name 19
  Dummy Heating Loop Demand Branch 20,    !- Outlet Branch Name 20
  Dummy Heating Loop Demand Branch 21,    !- Outlet Branch Name 21
  Dummy Heating Loop Demand Branch 22,    !- Outlet Branch Name 22
  Dummy Heating Loop Demand Branch 23,    !- Outlet Branch Name 23
  Dummy Heating Loop Demand Branch 24,    !- Outlet Branch Name 24
  Dummy Heating Loop Demand Branch 25,    !- Outlet Branch Name 25
  Dummy Heating Loop Demand Branch 26,    !- Outlet Branch Name 26
  Dummy Heating Loop Demand Branch 27,    !- Outlet Branch Name 27
  Dummy Heating Loop Demand Branch 28,    !- Outlet Branch Name 28
  Dummy Heating Loop Demand Branch 29,    !- Outlet Branch Name 29
  Dummy Heating Loop Demand Branch 30,    !- Outlet Branch Name 30
  Dummy Heating Loop Demand Branch 31,    !- Outlet Branch Name 31
  Dummy Heating Loop Demand Branch 32,    !- Outlet Branch Name 32
  Dummy Heating Loop Demand Branch 33,    !- Outlet Branch Name 33
  Dummy Heating Loop Demand Branch 34,    !- Outlet Branch Name 34
  Dummy Heating Loop Demand Branch 35,    !- Outlet Branch Name 35
  Dummy Heating Loop Demand Branch 36,    !- Outlet Branch Name 36
  Dummy Heating Loop Demand Branch 37,    !- Outlet Branch Name 37
  Dummy Heating Loop Demand Branch 38,    !- Outlet Branch Name 38
  Dummy Heating Loop Demand Branch 39,    !- Outlet Branch Name 39
  Dummy Heating Loop Demand Branch 40,    !- Outlet Branch Name 40
  Dummy Heating Loop Demand Branch 41,    !- Outlet Branch Name 41
  Dummy Heating Loop Demand Branch 42,    !- Outlet Branch Name 42
  Dummy Heating Loop Demand Branch 43,    !- Outlet Branch Name 43
  Dummy Heating Loop Demand Branch 44,    !- Outlet Branch Name 44
  Dummy Heating Loop Demand Branch 45,    !- Outlet Branch Name 45
  Dummy Heating Loop Demand Branch 46,    !- Outlet Branch Name 46
  Dummy Heating Loop Demand Branch 47,    !- Outlet Branch Name 47
  Dummy Heating Loop Demand Branch 48,    !- Outlet Branch Name 48
  Dummy Heating Loop Demand Branch 49,    !- Outlet Branch Name 49
  Dummy Heating Loop Demand Branch 50,    !- Outlet Branch Name 50
  Dummy Heating Loop Demand Branch 51,    !- Outlet Branch Name 51
  Dummy Heating Loop Demand Branch 52,    !- Outlet Branch Name 52
  Dummy Heating Loop Demand Branch 53,    !- Outlet Branch Name 53
  Dummy Heating Loop Demand Branch 54,    !- Outlet Branch Name 54
  Dummy Heating Loop Demand Branch 55,    !- Outlet Branch Name 55
  Dummy Heating Loop Demand Branch 56,    !- Outlet Branch Name 56
  Dummy Heating Loop Demand Branch 57,    !- Outlet Branch Name 57
  Dummy Heating Loop Demand Branch 58,    !- Outlet Branch Name 58
  Dummy Heating Loop Demand Branch 59,    !- Outlet Branch Name 59
  Dummy Heating Loop Demand Branch 60,    !- Outlet Branch Name 60
  Dummy Heating Loop Demand Branch 61,    !- Outlet Branch Name 61
  Dummy Heating Loop Demand Branch 62,    !- Outlet Branch Name 62
  Dummy Heating Loop Demand Branch 63,    !- Outlet Branch Name 63
  Dummy Heating Loop Demand Branch 64,    !- Outlet Branch Name 64
  Dummy Heating Loop Demand Branch 65,    !- Outlet Branch Name 65
  Dummy Heating Loop Demand Branch 66,    !- Outlet Branch Name 66
  Dummy Heating Loop Demand Branch 67,    !- Outlet Branch Name 67
  Dummy Heating Loop Demand Branch 68,    !- Outlet Branch Name 68
  Dummy Heating Loop Demand Branch 69,    !- Outlet Branch Name 69
  Dummy Heating Loop Demand Branch 70,    !- Outlet Branch Name 70
  Dummy Heating Loop Demand Branch 71,    !- Outlet Branch Name 71
  Dummy Heating Loop Demand Branch 72,    !- Outlet Branch Name 72
  Dummy Heating Loop Demand Branch 73,    !- Outlet Branch Name 73
  Dummy Heating Loop Demand Branch 74,    !- Outlet Branch Name 74
  Dummy Heating Loop Demand Branch 75,    !- Outlet Branch Name 75
  Dummy Heating Loop Demand Branch 76,    !- Outlet Branch Name 76
  Dummy Heating Loop Demand Branch 77,    !- Outlet Branch Name 77
  Dummy Heating Loop Demand Branch 78,    !- Outlet Branch Name 78
  Dummy Heating Loop Demand Branch 79,    !- Outlet Branch Name 79
  Dummy Heating Loop Demand Branch 80,    !- Outlet Branch Name 80
  Dummy Heating Loop Demand Branch 81,    !- Outlet Branch Name 81
  Dummy Heating Loop Demand Branch 82,    !- Outlet Branch Name 82
  Dummy Heating Loop Demand Branch 83,    !- Outlet Branch Name 83
  Dummy Heating Loop Demand Branch 84,    !- Outlet Branch Name 84
  Dummy Heating Loop Demand Branch 85,    !- Outlet Branch Name 85
  Dummy Heating Loop Demand Branch 86,    !- Outlet Branch Name 86
  Dummy Heating Loop Demand Branch 87,    !- Outlet Branch Name 87
  Dummy Heating Loop Demand Branch 88,    !- Outlet Branch Name 88
  Dummy Heating Loop Demand Branch 89,    !- Outlet Branch Name 89
  Dummy Heating Loop Demand Branch 90,    !- Outlet Branch Name 90
  Dummy Heating Loop Demand Branch 91,    !- Outlet Branch Name 91
  Dummy Heating Loop Demand Branch 92,    !- Outlet Branch Name 92
  Dummy Heating Loop Demand Branch 93,    !- Outlet Branch Name 93
  Dummy Heating Loop Demand Branch 94,    !- Outlet Branch Name 94
  Dummy Heating Loop Demand Branch 95,    !- Outlet Branch Name 95
  Dummy Heating Loop Demand Branch 96,    !- Outlet Branch Name 96
  Dummy Heating Loop Demand Branch 97,    !- Outlet Branch Name 97
  Dummy Heating Loop Demand Branch 98,    !- Outlet Branch Name 98
  Dummy Heating Loop Demand Branch 99,    !- Outlet Branch Name 99
  Dummy Heating Loop Demand Branch 100,   !- Outlet Branch Name 100
  Dummy Heating Loop Demand Bypass Branch; !- Outlet Branch Name 101

Connector:Mixer,
  Dummy Heating Loop Demand Mixer,        !- Name
  Dummy Heating Loop Demand Outlet Branch, !- Outlet Branch Name
  Dummy Heating Loop Demand Branch 1,     !- Inlet Branch Name 1
  Dummy Heating Loop Demand Branch 2,     !- Inlet Branch Name 2
  Dummy Heating Loop Demand Branch 3,     !- Inlet Branch Name 3
  Dummy Heating Loop Demand Branch 4,     !- Inlet Branch Name 4
  Dummy Heating Loop Demand Branch 5,     !- Inlet Branch Name 5
  Dummy Heating Loop Demand Branch 6,     !- Inlet Branch Name 6
  Dummy Heating Loop Demand Branch 7,     !- Inlet Branch Name 7
  Dummy Heating Loop Demand Branch 8,     !- Inlet Branch Name 8
  Dummy Heating Loop Demand Branch 9,     !- Inlet Branch Name 9
  Dummy Heating Loop Demand Branch 10,    !- Inlet Branch Name 10
  Dummy Heating Loop Demand Branch 11,    !- Inlet Branch Name 11
  Dummy Heating Loop Demand Branch 12,    !- Inlet Branch Name 12
  Dummy Heating Loop Demand Branch 13,    !- Inlet Branch Name 13
  Dummy Heating Loop Demand Branch 14,    !- Inlet Branch Name 14
  Dummy Heating Loop Demand Branch 15,    !- Inlet Branch Name 15
  Dummy Heating Loop Demand Branch 16,    !- Inlet Branch Name 16
  Dummy Heating Loop Demand Branch 17,    !- Inlet Branch Name 17
  Dummy Heating Loop Demand Branch 18,    !- Inlet Branch Name 18
  Dummy Heating Loop Demand Branch 19,    !- Inlet Branch Name 19
  Dummy Heating Loop Demand Branch 20,    !- Inlet Branch Name 20
  Dummy Heating Loop Demand Branch 21,    !- Inlet Branch Name 21
  Dummy Heating Loop Demand Branch 22,    !- Inlet Branch Name 22
  Dummy Heating Loop Demand Branch 23,    !- Inlet Branch Name 23
  Dummy Heating Loop Demand Branch 24,    !- Inlet Branch Name 24
  Dummy Heating Loop Demand Branch 25,    !- Inlet Branch Name 25
  Dummy Heating Loop Demand Branch 26,    !- Inlet Branch Name 26
  Dummy Heating Loop Demand Branch 27,    !- Inlet Branch Name 27
  Dummy Heating Loop Demand Branch 28,    !- Inlet Branch Name 28
  Dummy Heating Loop Demand Branch 29,    !- Inlet Branch Name 29
  Dummy Heating Loop Demand Branch 30,    !- Inlet Branch Name 30
  Dummy Heating Loop Demand Branch 31,    !- Inlet Branch Name 31
  Dummy Heating Loop Demand Branch 32,    !- Inlet Branch Name 32
  Dummy Heating Loop Demand Branch 33,    !- Inlet Branch Name 33
  Dummy Heating Loop Demand Branch 34,    !- Inlet Branch Name 34
  Dummy Heating Loop Demand Branch 35,    !- Inlet Branch Name 35
  Dummy Heating Loop Demand Branch 36,    !- Inlet Branch Name 36
  Dummy Heating Loop Demand Branch 37,    !- Inlet Branch Name 37
  Dummy Heating Loop Demand Branch 38,    !- Inlet Branch Name 38
  Dummy Heating Loop Demand Branch 39,    !- Inlet Branch Name 39
  Dummy Heating Loop Demand Branch 40,    !- Inlet Branch Name 40
  Dummy Heating Loop Demand Branch 41,    !- Inlet Branch Name 41
  Dummy Heating Loop Demand Branch 42,    !- Inlet Branch Name 42
  Dummy Heating Loop Demand Branch 43,    !- Inlet Branch Name 43
  Dummy Heating Loop Demand Branch 44,    !- Inlet Branch Name 44
  Dummy Heating Loop Demand Branch 45,    !- Inlet Branch Name 45
  Dummy Heating Loop Demand Branch 46,    !- Inlet Branch Name 46
  Dummy Heating Loop Demand Branch 47,    !- Inlet Branch Name 47
  Dummy Heating Loop Demand Branch 48,    !- Inlet Branch Name 48
  Dummy Heating Loop Demand Branch 49,    !- Inlet Branch Name 49
  Dummy Heating Loop Demand Branch 50,    !- Inlet Branch Name 50
  Dummy Heating Loop Demand Branch 51,    !- Inlet Branch Name 51
  Dummy Heating Loop Demand Branch 52,    !- Inlet Branch Name 52
  Dummy Heating Loop Demand Branch 53,    !- Inlet Branch Name 53
  Dummy Heating Loop Demand Branch 54,    !- Inlet Branch Name 54
  Dummy Heating Loop Demand Branch 55,    !- Inlet Branch Name 55
  Dummy Heating Loop Demand Branch 56,    !- Inlet Branch Name 56
  Dummy Heating Loop Demand Branch 57,    !- Inlet Branch Name 57
  Dummy Heating Loop Demand Branch 58,    !- Inlet Branch Name 58
  Dummy Heating Loop Demand Branch 59,    !- Inlet Branch Name 59
  Dummy Heating Loop Demand Branch 60,    !- Inlet Branch Name 60
  Dummy Heating Loop Demand Branch 61,    !- Inlet Branch Name 61
  Dummy Heating Loop Demand Branch 62,    !- Inlet Branch Name 62
  Dummy Heating Loop Demand Branch 63,    !- Inlet Branch Name 63
  Dummy Heating Loop Demand Branch 64,    !- Inlet Branch Name 64
  Dummy Heating Loop Demand Branch 65,    !- Inlet Branch Name 65
  Dummy Heating Loop Demand Branch 66,    !- Inlet Branch Name 66
  Dummy Heating Loop Demand Branch 67,    !- Inlet Branch Name 67
  Dummy Heating Loop Demand Branch 68,    !- Inlet Branch Name 68
  Dummy Heating Loop Demand Branch 69,    !- Inlet Branch Name 69
  Dummy Heating Loop Demand Branch 70,    !- Inlet Branch Name 70
  Dummy Heating Loop Demand Branch 71,    !- Inlet Branch Name 71
  Dummy Heating Loop Demand Branch 72,    !- Inlet Branch Name 72
  Dummy Heating Loop Demand Branch 73,    !- Inlet Branch Name 73
  Dummy Heating Loop Demand Branch 74,    !- Inlet Branch Name 74
  Dummy Heating Loop Demand Branch 75,    !- Inlet Branch Name 75
  Dummy Heating Loop Demand Branch 76,    !- Inlet Branch Name 76
  Dummy Heating Loop Demand Branch 77,    !- Inlet Branch Name 77
  Dummy Heating Loop Demand Branch 78,    !- Inlet Branch Name 78
  Dummy Heating Loop Demand Branch 79,    !- Inlet Branch Name 79
  Dummy Heating Loop Demand Branch 80,    !- Inlet Branch Name 80
  Dummy Heating Loop Demand Branch 81,    !- Inlet Branch Name 81
  Dummy Heating Loop Demand Branch 82,    !- Inlet Branch Name 82
  Dummy Heating Loop Demand Branch 83,    !- Inlet Branch Name 83
  Dummy Heating Loop Demand Branch 84,    !- Inlet Branch Name 84
  Dummy Heating Loop Demand Branch 85,    !- Inlet Branch Name 85
  Dummy Heating Loop Demand Branch 86,    !- Inlet Branch Name 86
  Dummy Heating Loop Demand Branch 87,    !- Inlet Branch Name 87
  Dummy Heating Loop Demand Branch 88,    !- Inlet Branch Name 88
  Dummy Heating Loop Demand Branch 89,    !- Inlet Branch Name 89
  Dummy Heating Loop Demand Branch 90,    !- Inlet Branch Name 90
  Dummy Heating Loop Demand Branch 91,    !- Inlet Branch Name 91
  Dummy Heating Loop Demand Branch 92,    !- Inlet Branch Name 92
  Dummy Heating Loop Demand Branch 93,    !- Inlet Branch Name 93
  Dummy Heating Loop Demand Branch 94,    !- Inlet Branch Name 94
  Dummy Heating Loop Demand Branch 95,    !- Inlet Branch Name 95
  Dummy Heating Loop Demand Branch 96,    !- Inlet Branch Name 96
  Dummy Heating Loop Demand Branch 97,    !- Inlet Branch Name 97
  Dummy Heating Loop Demand Branch 98,    !- Inlet Branch Name 98
  Dummy Heating Loop Demand Branch 99,    !- Inlet Branch Name 99
  Dummy Heating Loop Demand Branch 100,   !- Inlet Branch Name 100
  Dummy Heating Loop Demand Bypass Branch; !- Inlet Branch Name 101

Branch,
  Dummy Heating Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Dummy Heating Loop Demand Inlet Pipe,   !- Component Name 1
  Node 16,                                !- Component Inlet Node Name 1
  Dummy Heating Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Dummy Heating Loop Demand Inlet Pipe,   !- Name
  Node 16,                                !- Inlet Node Name
  Dummy Heating Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Dummy Heating Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil, !- Component Name 1
  Node 2,                                 !- Component Inlet Node Name 1
  Node 18;                                !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 1, !- Component Name 1
  Node 39,                                !- Component Inlet Node Name 1
  Node 40;                                !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 2, !- Component Name 1
  Node 45,                                !- Component Inlet Node Name 1
  Node 46;                                !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 3, !- Component Name 1
  Node 51,                                !- Component Inlet Node Name 1
  Node 52;                                !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 4, !- Component Name 1
  Node 57,                                !- Component Inlet Node Name 1
  Node 58;                                !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 6,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 5, !- Component Name 1
  Node 116,                               !- Component Inlet Node Name 1
  Node 117;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 7,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 6, !- Component Name 1
  Node 122,                               !- Component Inlet Node Name 1
  Node 123;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 8,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 7, !- Component Name 1
  Node 128,                               !- Component Inlet Node Name 1
  Node 129;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 9,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 8, !- Component Name 1
  Node 134,                               !- Component Inlet Node Name 1
  Node 135;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 10,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 9, !- Component Name 1
  Node 140,                               !- Component Inlet Node Name 1
  Node 141;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 11,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 10, !- Component Name 1
  Node 146,                               !- Component Inlet Node Name 1
  Node 147;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 12,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 11, !- Component Name 1
  Node 152,                               !- Component Inlet Node Name 1
  Node 153;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 13,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 12, !- Component Name 1
  Node 158,                               !- Component Inlet Node Name 1
  Node 159;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 14,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 13, !- Component Name 1
  Node 164,                               !- Component Inlet Node Name 1
  Node 165;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 15,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 14, !- Component Name 1
  Node 170,                               !- Component Inlet Node Name 1
  Node 171;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 16,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 15, !- Component Name 1
  Node 176,                               !- Component Inlet Node Name 1
  Node 177;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 17,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 16, !- Component Name 1
  Node 182,                               !- Component Inlet Node Name 1
  Node 183;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 18,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 17, !- Component Name 1
  Node 188,                               !- Component Inlet Node Name 1
  Node 189;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 19,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 18, !- Component Name 1
  Node 194,                               !- Component Inlet Node Name 1
  Node 195;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 20,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 19, !- Component Name 1
  Node 200,                               !- Component Inlet Node Name 1
  Node 201;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 21,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 20, !- Component Name 1
  Node 270,                               !- Component Inlet Node Name 1
  Node 271;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 22,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 21, !- Component Name 1
  Node 276,                               !- Component Inlet Node Name 1
  Node 277;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 23,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 22, !- Component Name 1
  Node 282,                               !- Component Inlet Node Name 1
  Node 283;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 24,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 23, !- Component Name 1
  Node 288,                               !- Component Inlet Node Name 1
  Node 289;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 25,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 24, !- Component Name 1
  Node 294,                               !- Component Inlet Node Name 1
  Node 295;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 26,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 25, !- Component Name 1
  Node 300,                               !- Component Inlet Node Name 1
  Node 301;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 27,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 26, !- Component Name 1
  Node 306,                               !- Component Inlet Node Name 1
  Node 307;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 28,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 27, !- Component Name 1
  Node 312,                               !- Component Inlet Node Name 1
  Node 313;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 29,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 28, !- Component Name 1
  Node 318,                               !- Component Inlet Node Name 1
  Node 319;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 30,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 29, !- Component Name 1
  Node 324,                               !- Component Inlet Node Name 1
  Node 325;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 31,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 30, !- Component Name 1
  Node 330,                               !- Component Inlet Node Name 1
  Node 331;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 32,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 31, !- Component Name 1
  Node 336,                               !- Component Inlet Node Name 1
  Node 337;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 33,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 32, !- Component Name 1
  Node 342,                               !- Component Inlet Node Name 1
  Node 343;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 34,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 33, !- Component Name 1
  Node 348,                               !- Component Inlet Node Name 1
  Node 349;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 35,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 34, !- Component Name 1
  Node 354,                               !- Component Inlet Node Name 1
  Node 355;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 36,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 35, !- Component Name 1
  Node 360,                               !- Component Inlet Node Name 1
  Node 361;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 37,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 36, !- Component Name 1
  Node 366,                               !- Component Inlet Node Name 1
  Node 367;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 38,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 37, !- Component Name 1
  Node 372,                               !- Component Inlet Node Name 1
  Node 373;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 39,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 38, !- Component Name 1
  Node 378,                               !- Component Inlet Node Name 1
  Node 379;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 40,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 39, !- Component Name 1
  Node 384,                               !- Component Inlet Node Name 1
  Node 385;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 41,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 40, !- Component Name 1
  Node 450,                               !- Component Inlet Node Name 1
  Node 451;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 42,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 41, !- Component Name 1
  Node 456,                               !- Component Inlet Node Name 1
  Node 457;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 43,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 42, !- Component Name 1
  Node 462,                               !- Component Inlet Node Name 1
  Node 463;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 44,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 43, !- Component Name 1
  Node 468,                               !- Component Inlet Node Name 1
  Node 469;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 45,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 44, !- Component Name 1
  Node 474,                               !- Component Inlet Node Name 1
  Node 475;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 46,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 45, !- Component Name 1
  Node 480,                               !- Component Inlet Node Name 1
  Node 481;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 47,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 46, !- Component Name 1
  Node 486,                               !- Component Inlet Node Name 1
  Node 487;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 48,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 47, !- Component Name 1
  Node 492,                               !- Component Inlet Node Name 1
  Node 493;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 49,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 48, !- Component Name 1
  Node 498,                               !- Component Inlet Node Name 1
  Node 499;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 50,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 49, !- Component Name 1
  Node 504,                               !- Component Inlet Node Name 1
  Node 505;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 51,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 50, !- Component Name 1
  Node 510,                               !- Component Inlet Node Name 1
  Node 511;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 52,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 51, !- Component Name 1
  Node 516,                               !- Component Inlet Node Name 1
  Node 517;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 53,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 52, !- Component Name 1
  Node 522,                               !- Component Inlet Node Name 1
  Node 523;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 54,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 53, !- Component Name 1
  Node 528,                               !- Component Inlet Node Name 1
  Node 529;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 55,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 54, !- Component Name 1
  Node 534,                               !- Component Inlet Node Name 1
  Node 535;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 56,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 55, !- Component Name 1
  Node 540,                               !- Component Inlet Node Name 1
  Node 541;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 57,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 56, !- Component Name 1
  Node 546,                               !- Component Inlet Node Name 1
  Node 547;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 58,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 57, !- Component Name 1
  Node 552,                               !- Component Inlet Node Name 1
  Node 553;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 59,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 58, !- Component Name 1
  Node 558,                               !- Component Inlet Node Name 1
  Node 559;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 60,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 59, !- Component Name 1
  Node 564,                               !- Component Inlet Node Name 1
  Node 565;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 61,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 60, !- Component Name 1
  Node 630,                               !- Component Inlet Node Name 1
  Node 631;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 62,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 61, !- Component Name 1
  Node 636,                               !- Component Inlet Node Name 1
  Node 637;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 63,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 62, !- Component Name 1
  Node 642,                               !- Component Inlet Node Name 1
  Node 643;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 64,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 63, !- Component Name 1
  Node 648,                               !- Component Inlet Node Name 1
  Node 649;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 65,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 64, !- Component Name 1
  Node 654,                               !- Component Inlet Node Name 1
  Node 655;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 66,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 65, !- Component Name 1
  Node 660,                               !- Component Inlet Node Name 1
  Node 661;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 67,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 66, !- Component Name 1
  Node 666,                               !- Component Inlet Node Name 1
  Node 667;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 68,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 67, !- Component Name 1
  Node 672,                               !- Component Inlet Node Name 1
  Node 673;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 69,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 68, !- Component Name 1
  Node 678,                               !- Component Inlet Node Name 1
  Node 679;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 70,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 69, !- Component Name 1
  Node 684,                               !- Component Inlet Node Name 1
  Node 685;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 71,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 70, !- Component Name 1
  Node 690,                               !- Component Inlet Node Name 1
  Node 691;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 72,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 71, !- Component Name 1
  Node 696,                               !- Component Inlet Node Name 1
  Node 697;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 73,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 72, !- Component Name 1
  Node 702,                               !- Component Inlet Node Name 1
  Node 703;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 74,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 73, !- Component Name 1
  Node 708,                               !- Component Inlet Node Name 1
  Node 709;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 75,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 74, !- Component Name 1
  Node 714,                               !- Component Inlet Node Name 1
  Node 715;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 76,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 75, !- Component Name 1
  Node 720,                               !- Component Inlet Node Name 1
  Node 721;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 77,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 76, !- Component Name 1
  Node 726,                               !- Component Inlet Node Name 1
  Node 727;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 78,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 77, !- Component Name 1
  Node 732,                               !- Component Inlet Node Name 1
  Node 733;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 79,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 78, !- Component Name 1
  Node 738,                               !- Component Inlet Node Name 1
  Node 739;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 80,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 79, !- Component Name 1
  Node 744,                               !- Component Inlet Node Name 1
  Node 745;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 81,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 80, !- Component Name 1
  Node 810,                               !- Component Inlet Node Name 1
  Node 811;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 82,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 81, !- Component Name 1
  Node 816,                               !- Component Inlet Node Name 1
  Node 817;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 83,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 82, !- Component Name 1
  Node 822,                               !- Component Inlet Node Name 1
  Node 823;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 84,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 83, !- Component Name 1
  Node 828,                               !- Component Inlet Node Name 1
  Node 829;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 85,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 84, !- Component Name 1
  Node 834,                               !- Component Inlet Node Name 1
  Node 835;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 86,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 85, !- Component Name 1
  Node 840,                               !- Component Inlet Node Name 1
  Node 841;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 87,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 86, !- Component Name 1
  Node 846,                               !- Component Inlet Node Name 1
  Node 847;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 88,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 87, !- Component Name 1
  Node 852,                               !- Component Inlet Node Name 1
  Node 853;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 89,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 88, !- Component Name 1
  Node 858,                               !- Component Inlet Node Name 1
  Node 859;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 90,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 89, !- Component Name 1
  Node 864,                               !- Component Inlet Node Name 1
  Node 865;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 91,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 90, !- Component Name 1
  Node 870,                               !- Component Inlet Node Name 1
  Node 871;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 92,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 91, !- Component Name 1
  Node 876,                               !- Component Inlet Node Name 1
  Node 877;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 93,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 92, !- Component Name 1
  Node 882,                               !- Component Inlet Node Name 1
  Node 883;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 94,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 93, !- Component Name 1
  Node 888,                               !- Component Inlet Node Name 1
  Node 889;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 95,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 94, !- Component Name 1
  Node 894,                               !- Component Inlet Node Name 1
  Node 895;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 96,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 95, !- Component Name 1
  Node 900,                               !- Component Inlet Node Name 1
  Node 901;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 97,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 96, !- Component Name 1
  Node 906,                               !- Component Inlet Node Name 1
  Node 907;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 98,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 97, !- Component Name 1
  Node 912,                               !- Component Inlet Node Name 1
  Node 913;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 99,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 98, !- Component Name 1
  Node 918,                               !- Component Inlet Node Name 1
  Node 919;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Branch 100,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Const Fan Var Fluid Flow - Heating Coil 99, !- Component Name 1
  Node 924,                               !- Component Inlet Node Name 1
  Node 925;                               !- Component Outlet Node Name 1

Branch,
  Dummy Heating Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Dummy Heating Loop Demand Bypass Pipe,  !- Component Name 1
  Dummy Heating Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Dummy Heating Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Dummy Heating Loop Demand Bypass Pipe,  !- Name
  Dummy Heating Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Dummy Heating Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Dummy Heating Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Dummy Heating Loop Demand Outlet Pipe,  !- Component Name 1
  Dummy Heating Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 17;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Dummy Heating Loop Demand Outlet Pipe,  !- Name
  Dummy Heating Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 17;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Dummy Heating Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Dummy Heating Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Dummy Heating Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Dummy Heating Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Dummy Heating Loop Heating Equipment List, !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  HW Boiler;                              !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  2;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:Diagnostics,
  DisplayExtraWarnings;                   !- Key 1

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Abu.Dhabi-Bateen.Exec.AP,               !- Name
  24.428,                                 !- Latitude {deg}
  24.428,                                 !- Longitude {deg}
  4,                                      !- Time Zone {hr}
  4.9;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Clg .4% Condns DB=>MWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  44.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Clg .4% Condns DP=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  30.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Clg .4% Condns Enth=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35,                                     !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  105300,                                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Clg .4% Condns WB=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35,                                     !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  31,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Clg 1% Condns DB=>MWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  43.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Clg 1% Condns DP=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  29.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Clg 1% Condns Enth=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  102900,                                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Clg 1% Condns WB=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  30.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Clg 2% Condns DB=>MWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  41.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Clg 2% Condns DP=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  29,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Clg 2% Condns Enth=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  100200,                                 !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Clg 2% Condns WB=>MDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  30,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Htg 99% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  15,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  1.4,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  14,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  1.4,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  21.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  8.5,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  20.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  9.4,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Hum_n 99% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  3.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  1.4,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  1,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  1.4,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP April .4% Condns DB=>MCWB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  41,                                     !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP April .4% Condns WB=>MCDB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP April 10% Condns DB=>MCWB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP April 10% Condns WB=>MCDB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP April 2% Condns DB=>MCWB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  38.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP April 2% Condns WB=>MCDB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP April 5% Condns DB=>MCWB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.6,                                   !- Maximum Dry-Bulb Temperature {C}
  13.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP April 5% Condns WB=>MCDB, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  45.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP August .4% Condns WB=>MCDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  31.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP August 10% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  41.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP August 10% Condns WB=>MCDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  30.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP August 2% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  44.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP August 2% Condns WB=>MCDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35,                                     !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  31.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP August 5% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  43,                                     !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP August 5% Condns WB=>MCDB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  30.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP December .4% Condns DB=>MCWB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP December .4% Condns WB=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP December 10% Condns DB=>MCWB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP December 10% Condns WB=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP December 2% Condns DB=>MCWB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP December 2% Condns WB=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP December 5% Condns DB=>MCWB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP December 5% Condns WB=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP February .4% Condns DB=>MCWB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP February .4% Condns WB=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP February 10% Condns DB=>MCWB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP February 10% Condns WB=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP February 2% Condns DB=>MCWB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP February 2% Condns WB=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP February 5% Condns DB=>MCWB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP February 5% Condns WB=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP January .4% Condns DB=>MCWB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP January .4% Condns WB=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP January 10% Condns DB=>MCWB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24,                                     !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP January 10% Condns WB=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP January 2% Condns DB=>MCWB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP January 2% Condns WB=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP January 5% Condns DB=>MCWB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP January 5% Condns WB=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  46.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP July .4% Condns WB=>MCDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  31.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP July 10% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  41.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP July 10% Condns WB=>MCDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  29.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP July 2% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  44.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP July 2% Condns WB=>MCDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  30.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP July 5% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  43.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP July 5% Condns WB=>MCDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  30.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  44.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP June .4% Condns WB=>MCDB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  30.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP June 10% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  39.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP June 10% Condns WB=>MCDB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  28.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP June 2% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  42.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP June 2% Condns WB=>MCDB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  29.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP June 5% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  41.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP June 5% Condns WB=>MCDB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  29.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP March .4% Condns DB=>MCWB, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37,                                     !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP March .4% Condns WB=>MCDB, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP March 10% Condns DB=>MCWB, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP March 10% Condns WB=>MCDB, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25,                                     !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP March 2% Condns DB=>MCWB, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP March 2% Condns WB=>MCDB, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP March 5% Condns DB=>MCWB, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP March 5% Condns WB=>MCDB, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP May .4% Condns DB=>MCWB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  44.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP May .4% Condns WB=>MCDB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  28.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP May 10% Condns DB=>MCWB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  38.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP May 10% Condns WB=>MCDB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP May 2% Condns DB=>MCWB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  42,                                     !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP May 2% Condns WB=>MCDB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  27.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP May 5% Condns DB=>MCWB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP May 5% Condns WB=>MCDB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  26.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35,                                     !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP November .4% Condns WB=>MCDB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP November 10% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP November 10% Condns WB=>MCDB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP November 2% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP November 2% Condns WB=>MCDB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP November 5% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP November 5% Condns WB=>MCDB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  39,                                     !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP October .4% Condns WB=>MCDB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  29.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP October 10% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35,                                     !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP October 10% Condns WB=>MCDB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  26.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP October 2% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP October 2% Condns WB=>MCDB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  28.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP October 5% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP October 5% Condns WB=>MCDB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  27.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  43.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP September .4% Condns WB=>MCDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  30.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP September 10% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  38.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP September 10% Condns WB=>MCDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  29.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP September 2% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  41.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP September 2% Condns WB=>MCDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  30.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP September 5% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  40,                                     !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Abu.Dhabi-Bateen.Exec.AP September 5% Condns WB=>MCDB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  29.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101266,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau2017,                          !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Biquadratic,
  Capstone C65 Power_vs_Temp_Elev,        !- Name
  1.2027697,                              !- Coefficient1 Constant
  -0.009671305,                           !- Coefficient2 x
  -4.860793e-06,                          !- Coefficient3 x**2
  -0.0001542394,                          !- Coefficient4 y
  9.111418e-09,                           !- Coefficient5 y**2
  8.797885e-07,                           !- Coefficient6 x*y
  -17.8,                                  !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  3050;                                   !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 1, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 2, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 3, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 4, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 5, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 1, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 2, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 3, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 4, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 5, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 1, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 2, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 3, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 4, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 5, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 1, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 2, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 3, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 4, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 5, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  22.22,                                  !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Capstone C65 Efficiency_vs_PLR,         !- Name
  0.21529,                                !- Coefficient1 Constant
  2.561463,                               !- Coefficient2 x
  -3.24613,                               !- Coefficient3 x**2
  1.497306,                               !- Coefficient4 x**3
  0.03,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Capstone C65 Efficiency_vs_Temp,        !- Name
  1.0402217,                              !- Coefficient1 Constant
  -0.0017314,                             !- Coefficient2 x
  -6.49704e-05,                           !- Coefficient3 x**2
  5.133175e-07,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  50;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Capstone C65 ExhAirFlowRate_vs_InletTemp, !- Name
  0.9837417,                              !- Coefficient1 Constant
  6.76623e-05,                            !- Coefficient2 x
  5.35766e-05,                            !- Coefficient3 x**2
  -2.12819e-06,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  50,                                     !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  Temperature,                            !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  Capstone C65 ExhAirFlowRate_vs_PLR,     !- Name
  0.272074,                               !- Coefficient1 Constant
  1.313337,                               !- Coefficient2 x
  -1.0480845,                             !- Coefficient3 x**2
  0.46216638,                             !- Coefficient4 x**3
  0.03,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Capstone C65 ExhaustTemp_vs_InletTemp,  !- Name
  0.9246362,                              !- Coefficient1 Constant
  0.0052553,                              !- Coefficient2 x
  -1.97367e-05,                           !- Coefficient3 x**2
  -5.66196e-07,                           !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  50;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Capstone C65 ExhaustTemp_vs_PLR,        !- Name
  0.59175,                                !- Coefficient1 Constant
  0.87874,                                !- Coefficient2 x
  -0.880443,                              !- Coefficient3 x**2
  0.4107131,                              !- Coefficient4 x**3
  0.03,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

SetpointManager:FollowOutdoorAirTemperature,
  Follow OA Temp,                         !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  0,                                      !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  5,                                      !- Minimum Setpoint Temperature {C}
  Node 13;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Scheduled CHW Temp 1,                   !- Name
  Temperature,                            !- Control Variable
  Condenser Water Temperature,            !- Schedule Name
  Node 24;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Scheduled CHW Temp,                     !- Name
  Temperature,                            !- Control Variable
  Thermostart cooling,                    !- Schedule Name
  Node 7;                                 !- Setpoint Node or NodeList Name

PhotovoltaicPerformance:Simple,
  Rooftop PV - Face 1 - Performance Simple, !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18;                                   !- Value for Cell Efficiency if Fixed

PhotovoltaicPerformance:Simple,
  Rooftop PV - Face 8 - Performance Simple, !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18;                                   !- Value for Cell Efficiency if Fixed

PhotovoltaicPerformance:Simple,
  Rooftop PV - Face 15 - Performance Simple, !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18;                                   !- Value for Cell Efficiency if Fixed

PhotovoltaicPerformance:Simple,
  Rooftop PV - Face 27 - Performance Simple, !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18;                                   !- Value for Cell Efficiency if Fixed

PhotovoltaicPerformance:Simple,
  Rooftop PV - Face 21 - Performance Simple, !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18;                                   !- Value for Cell Efficiency if Fixed

ElectricLoadCenter:Inverter:Simple,
  Rooftop PV Inverter,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  0.98;                                   !- Inverter Efficiency

ElectricLoadCenter:Distribution,
  Rooftop PV ELCD,                        !- Name
  Rooftop PV ELCD Generators,             !- Generator List Name
  Baseload,                               !- Generator Operation Scheme Type
  ,                                       !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Generator Track Schedule Name Scheme Schedule Name
  ,                                       !- Generator Track Meter Scheme Meter Name
  DirectCurrentWithInverter,              !- Electrical Buss Type
  Rooftop PV Inverter;                    !- Inverter Name

ElectricLoadCenter:Generators,
  Rooftop PV ELCD Generators;             !- Name

Output:Variable,
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Make Up Water Mass Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Evaporative Water Volume, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Blowdown Water Volume,    !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Drift Water Volume,       !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Evaporator Mass Flow Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Operating Cells Count,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Make Up Water Volume,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Make Up Mains Water Volume, !- Variable Name
  Hourly;                                 !- Reporting Frequency

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_3,      !- Name
  Var Spd Cooling Tower CoolToolsCrossFlow, !- Output:Variable or Output:Meter Index Key Name
  Cooling Tower Make Up Water Volume;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Energy_Management_System_Sensor_4,      !- Name
  Var Spd Cooling Tower CoolToolsCrossFlow, !- Output:Variable or Output:Meter Index Key Name
  Cooling Tower Make Up Mains Water Volume; !- Output:Variable or Output:Meter Name

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

